{"brand": "SIGMA SPECTRUM", "date": "20240426", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FINISHED THE INFUSION OF MEDICATION (SERUM-DW 45% 500ML) BUT IT DID NOT EMIT THE ALARM THAT INDICATED IT WAS FINISHED. THIS OCCURRED DURING MEDICATION DELIVERY IN THE PEDIATRIC AREA. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. SIMULATED THERAPY, VISUAL AND AUDIO INSPECTION OF THE SPEAKER DID NOT REVEAL ANY ISSUES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01538"}
{"brand": "SIGMA SPECTRUM", "date": "20240523", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE AN OPEN DOOR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTED INFORMATION D1, D3 DEVICE MANUFACTURER NAME, D4: MODEL #, D4 UNIQUE IDENTIFIER (UDI) #, G4. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF \"DOES NOT RECOGNIZE OPEN DOOR,\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LINK OUT OF ADJUSTMENT. THE LINK WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01539"}
{"brand": "SIGMA SPECTRUM", "date": "20240523", "event_type": "Malfunction", "narrative": "H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01541"}
{"brand": "SIGMA SPECTRUM", "date": "20240426", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP INFUSED THE MEDICATION (SERUM-DW 45% 500ML) AND AT THE END THE ALARM DID NOT SOUND THAT IT WAS OVER. THIS OCCURRED DURING INFUSION IN THE PEDIATRIC AREA. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D1, D3, D4: UNIQUE IDENTIFIER (UDI) #. ADDITIONAL INFORMATION: D9, G4, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A REVIEW OF THE EVENT HISTORY LOG FOR THE REPORTED EVENT DATE FOUND AN INFUSION OF \"IV FLUID NSS (0.9%)\" WAS PROGRAMMED IN THE \"EMERGENCIA PEDIATRIA\" CARE AREA. THE RATE WAS 450 ML/HR AND VTBI WAS 450 ML. THE PROGRAMMED AND REPORTED PARAMETERS DO NOT MATCH EXACTLY. A SECONDARY INFUSION WAS ALSO PROGRAMMED ON THE EVENT DATE. UPON COMPLETION OF THE SECONDARY INFUSION, A \"SECONDARY INF COMPLETE\" MESSAGE, AND THE PUMP CONTINUED AT THE PRIMARY RATE. UPON COMPLETION OF THE PRIMARY INFUSION, AN \"INFUSION COMPLETE\" MESSAGE OCCURRED AND THE PUMP CONTINUED AT THE KVO RATE OF 5 ML/HR. PER THE SPECTRUM OPERATOR'S MANUAL, 41018V0800 PAGE 63: \"SECONDARY CALLBACK IS AN AUDIO AND VISUAL NOTIFICATION AT THE COMPLETION OF THE SECONDARY INFUSION. DURING THIS TIME, THE INFUSION WILL INFUSE AT A KVO RATE OF 1 ML/HR AND CANNOT BE CHANGED. THE MASTER DRUG LIBRARY ALLOWS SECONDARY CALLBACK CONFIGURATION AS REQUIRED, OPTIONAL, OR NEVER.\" IF \"NEVER\" IS SELECTED IN THE LIBRARY, THE PUMP WILL CONTINUE AT THE PRIMARY INFUSION RATE UPON COMPLETION OF THE SECONDARY INFUSION. THE HISTORY LOG REVIEW REVEALED THAT THE PUMP RECOGNIZED COMPLETION OF THE PRIMARY AND SECONDARY INFUSIONS. NO ABNORMALITIES AND THE PUMP FUNCTIONED AS INTENDED PER THE HISTORY LOG REVIEW. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01540"}
{"brand": "SIGMA SPECTRUM", "date": "20240523", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO SENSE A CLOSED DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'NOT RECOGNIZING DOOR SHUT WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \" DOOR JAMMED!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE BENT CEILING WALL INTERFERING WITH THE CONNECTION AT THE LOWER AUXILIARY AND INPUT- OUTPUT (I/O) BOARD. THE CEILING WALL WILL BE REPLACED AND THE CASING JOINT WILL BE CLEANED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01544"}
{"brand": "SIGMA SPECTRUM", "date": "20240523", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DISPLAYED CONTINUOUS DOWNSTREAM ALARMS DURING INFUSION IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF CONTINUOUS DOWNSTREAM OCCLUSION ALARMS WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR OUT OF CALIBRATION. THE FORCE SENSOR REQUIRES CALIBRATION TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01545"}
{"brand": "SIGMA SPECTRUM", "date": "20240523", "event_type": "Malfunction", "narrative": "CORRECTED INFORMATION D1, D3 DEVICE MANUFACTURER NAME, D4: MODEL #, D4UNIQUE IDENTIFIER (UDI) #, G4. ADDITIONAL INFORMATION: H6, H11: H11: THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01554"}
{"brand": "SIGMA SPECTRUM", "date": "20240523", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTED INFORMATION D1, D3 DEVICE MANUFACTURER NAME, D4: MODEL #, D4UNIQUE IDENTIFIER (UDI) #, G4. ADDITIONAL INFORMATION: G4, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED UPSTREAM THERMISTOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01555"}
{"brand": "SIGMA SPECTRUM", "date": "20240417", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD CONSTANT DOWNSTREAM ALARM UPON DEVICE POWER UP IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D1, D3, D4: UNIQUE IDENTIFIER (UDI) # ADDITIONAL INFORMATION: D9, G4,H3, H6, H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING A SIMULATED THERAPY WAS PERFORMED AND NO FALSE DOWNSTREAM OCCLUSION ALARMS OCCURRED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED HOWEVER THE DEVICE WAS FOUND TO MEET SPECIFICATION. THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01559"}
{"brand": "SIGMA SPECTRUM", "date": "20240524", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO DETECT A ROLLER CLAMP. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTED INFORMATION D1, D3, D4: UNIQUE IDENTIFIER (UDI) #, D4: MODEL #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01571"}
{"brand": "SIGMA SPECTRUM", "date": "20240424", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP INFUSED MORE THAN PROGRAMMED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTED INFORMATION D1, D3 DEVICE MANUFACTURER NAME, D4: MODEL #, D4 UNIQUE IDENTIFIER (UDI) #, G4. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF DURING THE TESTS, THE HOSPITAL'S BIOMEDICAL FOUND THAT THEY INFUSED MORE THAN THE PROGRAMMED. ' WAS NOT REPRODUCED. THE DEVICE WAS SENT IN FOR FLOW ACCURACY AND PASSED. REVIEW OF THE HISTORY LOG REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20ML WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM IQ INSTALLATION AND MAINTENANCE MANUAL. THE PROGRAM RAN TO COMPLETION. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01581"}
{"brand": "SIGMA SPECTRUM", "date": "20240528", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"FAILED DOWNSTREAM OCCLUSION\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR READINGS LOWER THAN THE INTENDED RANGE. THE FORCE SENSOR REQUIRES CALIBRATION TO CORRECT THE REPORTED CONDITION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD FAILED PSI TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01586"}
{"brand": "SIGMA SPECTRUM", "date": "20240501", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURNED OFF UPON DEVICE POWER UP IN THE PEDIATRIC AREA. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ¿TURN OFF.¿ WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL). REVEALED ¿IMPROPER SHUTDOWN!¿ MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DRIED LIQUID SUBSTANCE ON THE BACK FLEX CAUSING DEPRESSED BATTERY CONTACT PINS. THE BATTERY CONTACT PINS WILL BE CLEANED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01587"}
{"brand": "SIGMA SPECTRUM", "date": "20240528", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP CONSTANTLY ALARMING AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTED INFORMATION D1, D3, D4UNIQUE IDENTIFIER (UDI) #, D4: MODEL #, G4: COMBINATION PRODUCT ADDITIONAL INFORMATION: H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'CONSTANTLY ALARMING AIR IN LINE' WAS REPRODUCED AS 'RELOAD SET-NOT LOADED IN AIR DETECTOR'. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'RELOAD SET!' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01594"}
{"brand": "SIGMA SPECTRUM", "date": "20240528", "event_type": "Malfunction", "narrative": "CORRECTION: D1, D3, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT, ADDITIONAL INFORMATION: H3, H6 AND H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SE 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED DOWNSTREAM THERMISTOR WITH OUT OF RANGE TEMPERATURE READING. THE DOWNSTREAM SENSOR REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01596"}
{"brand": "SIGMA SPECTRUM", "date": "20240505", "event_type": "Malfunction", "narrative": "CORRECTION: D1, D3, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6 AND H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"INTERMITTENT BUT RECURRING ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, ULTRASONIC SENSOR ASSEMBLY WILL BE REPLACED AS A PREVENTATIVE MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01604"}
{"brand": "SIGMA SPECTRUM", "date": "20240530", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UNDER-INFUSING\" WAS NOT REPRODUCED. EVALUATION INSPECTED THE DEVICE AND FOUND THE DEVICE TO DELIVER WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01618"}
{"brand": "SIGMA SPECTRUM", "date": "20240531", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE UPSTREAM THERMISTOR WAS FOUND FAILING WHICH CONFIRMS THE REPORTED ISSUE. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILING UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS WAS OBSERVED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTED INFORMATION D1, D3, D4: UNIQUE IDENTIFIER (UDI) #, D4: MODEL #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR FAILING. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01621"}
{"brand": "SIGMA SPECTRUM", "date": "20240506", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"TURN OFF\" WAS CONFIRMED. ADDITIONALLY, THE DEVICE ALARMED SYSTEM ERROR 345 DURING EVALUATION. REVIEW OF THE EVENT HISTORY LOG REVEALED AN IMPROPER SHUTDOWN MESSAGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEPRESSED BATTERY CONTACT PINS AND UPSTREAM THERMISTOR FAILURE RESPECTIVELY. THE REAR CASE AND THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER ADDRESS: (B)(6). THE DEVICE WAS RECEIVED AND IS CURRENTLY AWAITING EVALUATION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURNED OFF. THIS WAS OBSERVED DURING DEVICE POWER UP IN THE EMERGENCY ROOM. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01624"}
{"brand": "SIGMA SPECTRUM", "date": "20240508", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF TURN OFF WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE CUSTOMER'S BATTERY WAS NOT RECEIVED WITH DEVICE FOR SERVICE. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURNED OFF. THIS WAS OBSERVED DURING POWER UP IN THE TELEMETRY UNIT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01625"}
{"brand": "SIGMA SPECTRUM", "date": "20240531", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"THERMISTOR DISPARITY ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"THERMISTOR DISPARITY ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01627"}
{"brand": "SIGMA SPECTRUM", "date": "20240601", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF NOT DETECTING CLOSED DOOR WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. JAMMED!\" AND \"SHUT DOOR - POWER OFF\" ON THE LAST DAY OF CUSTOMER USE WHICH CAN INDICATE AN ISSUE WHEN CLOSING THE DOOR. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE PRESSURE ASSEMBLY. THE DOOR AND DOOR HOOKS WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO SENSE CLOSE DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01635"}
{"brand": "SIGMA SPECTRUM", "date": "20240601", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOES NOT RECOGNIZE TUBING OR DOOR OPEN' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE UPPER AUX WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT RECOGNIZE LOADED SET OR DOOR OPEN FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01637"}
{"brand": "SIGMA SPECTRUM", "date": "20240426", "event_type": "Malfunction", "narrative": "CORRECTION: B3, D1, D3, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: B5, D9, H3, H6, H11. B5: IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN UNDETECTED UPSTREAM OCCLUSION DURING THERAPY. IT WAS STATED THAT A PATIENT WAS TRANSPORTED VIA AMBULANCE FOR 1.5 HOURS AND THE PARAMEDIC NOTICED THE LINE WAS CLAMPED WITHOUT THE UNIT ALARMING. ¿IV PUMP WAS SUPPOSED TO BE RUNNING SALBUTAMOL INFUSION OF 500ML AT A FLOW RATE OF 30ML/HR. THE AMOUNT SAID TO BE INFUSED WAS 7ML. THE DEVICE DID NOT ALARM EVEN THOUGH CLAMP WAS ON ABOVE PUMP AND UNIT WAS SAYING IT WAS INFUSING.¿ THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UNDETECTED UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. THE UPSTREAM OCCLUSION TEST WAS PERFORMED AND ALL TEST WERE PASSED, UPSTREAM SENSOR READINGS WERE WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED HOWEVER, AS A PRECAUTION THE ULTRASONIC SENSOR WILL BE REPLACED. PER THE WARNING LISTED ON PAGE 2 OF THE SPECTRUM OPERATOR'S MANUAL: \"THE SIGMA SPECTRUM INFUSION PUMP WITH MASTER DRUG LIBRARY HAS NOT BEEN TESTED OR EVALUATED FOR USE IN MOTOR VEHICLES OR AIRCRAFT (FOR EXAMPLE, AMBULANCE OR MEDFLIGHT HELICOPTER\". DETAILS SURROUNDING THE IV SET AND PUMP SET UP AT THE TIME OF THE EVENT ARE UNKNOWN AND COULD BE A CONTRIBUTING FACTOR. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS FOUND TO BE CLAMPED WHILE RUNNING SALBUTAMOL BUT WAS NOT ALARMING CAUSING AN UNDETECTED UPSTREAM OCCLUSION. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01645"}
{"brand": "SIGMA SPECTRUM", "date": "20240508", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED UPON POWER-UP IN THE MEDICINE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D1: BRAND NAME, D3: DEVICE MANUFACTURER NAME, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EVIDENCE OF THE SE 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01647"}
{"brand": "SIGMA SPECTRUM", "date": "20240604", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING \"FAILED FLOW TEST\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. FLOW RATE TESTING CAN'T BE DONE WHILE THE WHITE SCREEN. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE FLOW ACCURACY TEST. THIS WAS OBSERVED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01658"}
{"brand": "SIGMA SPECTRUM", "date": "20240604", "event_type": "Malfunction", "narrative": "CORRECTED INFORMATION D1, D3, D4 MODEL, D4 UNIQUE IDENTIFIER (UDI) #, G4 COMBINATION PRODUCT ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'BUT RECURRING ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR VALUES ARE OUT OF RANGE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD AN ISSUE: INTERMITTENT BUT RECURRING SYSTEM ERROR 345 (THERMISTOR DISPARITY).   THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01661"}
{"brand": "SIGMA SPECTRUM", "date": "20240604", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED UPSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"FAILED UPSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"UPSTREAM OCCLUSION\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01664"}
{"brand": "SIGMA SPECTRUM", "date": "20240604", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANTLY ALARMING AIR IN LINE\" WAS NOT REPRODUCED. EVALUATION OBSERVED A CONSTANT \"RELOAD SET!\" MESSAGE DURING DEVICE INSPECTION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. A REVIEW OF THE EVENT HISTORY LOG DID NOT FIND ANY EVIDENCE OF AIR IN LINE ALARMS. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP CONSTANTLY ALARMING AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTED INFORMATION D1, D3, D4 UNIQUE IDENTIFIER (UDI) #, D4: MODEL #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE CUSTOMER REPORTED PROBLEM \"CONSTANTLY ALARMING AIR IN LINE\" COULD NOT BE CONFIRMED THROUGH THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01670"}
{"brand": "SIGMA SPECTRUM", "date": "20240604", "event_type": "Malfunction", "narrative": "G4: COMBINATION PRODUCT. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOWNSTREAM OCCLUSION!\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE 'DOWNSTREAM OCCLUSION ALARM' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR WAS OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO. - (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD DOWNSTREAM OCCLUSION DETECTED IN A VERY LOW NUMBER DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01669"}
{"brand": "SIGMA SPECTRUM", "date": "20240513", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTION: D1: BRAND NAME, D3: DEVICE MANUFACTURER NAME, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01676"}
{"brand": "SIGMA SPECTRUM", "date": "20240605", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOES NOT RECOGNIZE DOOR BEING OPENED FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D1: BRAND NAME, D3: DEVICE MANUFACTURER NAME, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT ADDITIONAL INFORMATION D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, UNIT DOES NOT RECOGNIZE DOOR BEING OPEN WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A LOOSE UPPER LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01686"}
{"brand": "SIGMA SPECTRUM", "date": "20240606", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT.. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"FAILED FLOW TEST,\" WAS REPRODUCED. THE DEVICE WAS SENT FOR FLOW ACCURACY TEST WHICH SHOWED THAT IT IS OUT OF THE ACCEPTABLE TOLERANCE RANGE. AN EVENT HISTORY LOG REVIEW REVEALED 4 INFUSIONS PROGRAMMED AT A RATE OF 120 ML/HR AND A VTBI OF 20 ML. THE INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE MECHANISM. THE MECHANISM REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01690"}
{"brand": "SIGMA SPECTRUM", "date": "20240606", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S SECOND BLUE BUTTON WASN'T WORKING DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTION: D1: BRAND NAME, D3: DEVICE MANUFACTURER NAME, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SECOND BLUE BUTTON ISN'T WORKING' WAS CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE 2ND COLUMN OF KEYS 'SETUP' ON THE KEYPAD DO NOT FUNCTION. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01693"}
{"brand": "SIGMA SPECTRUM", "date": "20240514", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF VOLUME ACCURACY FAILURE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTION: D1, D3, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"VOLUME ACCURACY FAILURE\" WAS NOT REPRODUCED. PERFORMED FLOW ACCURACY TEST RESULTED IN A PASSING RESULT. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01697"}
{"brand": "SIGMA SPECTRUM", "date": "20240606", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WITHOUT USER INPUT. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01702"}
{"brand": "SIGMA SPECTRUM", "date": "20240607", "event_type": "Malfunction", "narrative": "INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARM NOT WORKING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D1: BRAND NAME, D3: DEVICE MANUFACTURER NAME, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ALARM NOT WORKING' WAS CONFIRMED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE SPEAKER NOT WORKING. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01682"}
{"brand": "SIGMA SPECTRUM", "date": "20240312", "event_type": "Malfunction", "narrative": "CORRECTION:  BRAND NAME,  DEVICE MANUFACTURER NAME,  MODEL #,  UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 343 WAS NOT REPRODUCED. THE DEVICE WAS TESTED DURING EVALUATION. THE DEVICE WAS PROGRAMMED USING THE PARAMETERS DOCUMENTED IN THE HISTORY LOG IN AN ATTEMPT TO REPRODUCE THE REPORTED PROBLEMS. THREE TEST INFUSIONS WERE PROGRAMMED AND RAN WITHOUT OCCURRENCE OF AN ERROR. THE PUMP DID NOT STOP WITHOUT NOTIFICATION. THE INTERNAL AND EXTERNAL INSPECTIONS REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM.  A REVIEW OF THE EVENT HISTORY LOG REVEALED THAT ON THE REPORTED EVENT DATE, AN INFUSION OF NOREPINEPHRINE WAS PROGRAMMED IN THE \"CRITICAL CARE\" CARE AREA. A \"SYSTEM ERROR 343\" OCCURRED AFTER THE USER DECREASED THE FLOW RATE. THE PROGRAM CLEARED AS A RESULT OF THE SYSTEM ERROR, THE USER POWERED OFF THE DEVICE AND POWERED IT BACK ON TO CLEAR THE ALARM. THE USER REPROGRAMMED THE PUMP WITHIN TWO MINUTES FOLLOWING THE ALARM. THE PUMP RAN THE PROGRAMMED NOREPINEPHRINE FOR 7 HOURS AND 25 MINUTES FOLLOWING THE ALARM WITHOUT REOCCURRENCE. THE HISTORY LOG REVEALED THAT THE PUMP STOPPED DUE TO THE SYSTEM ERROR 343. IT DID NOT STOP WITHOUT NOTIFICATION OR OCCURRENCE OF AN ALARM.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED A SPECTRUM PUMP ¿STOPPED¿ DURING A NOREPINEPHRINE INFUSION WITH AN UNCONSCIOUS CRITICALLY ILL PATIENT IN THE INTENSIVE CARE UNIT. THE PUMP DISPLAYED A SYSTEM ERROR 343 (MOTOR HIGH RATE ERROR) WITHOUT ALARM. THE PATIENT EXPERIENCED LOW BLOOD PRESSURE AND THEIR CONDITION ¿WORSENED SIGNIFICANTLY AFTER THE EVENT¿ (NOT FURTHER SPECIFIED). THE PATIENT RECEIVED UNSPECIFIED MEDICAL INTERVENTION. THE PATIENT DID NOT RECOVER AND DIED AFTER AN UNKNOWN AMOUNT OF TIME AFTER THE OCCURRENCE. THE NURSE FURTHER SPECIFIED THE PATIENT ¿DID NOT PASS AWAY SOLELY BECAUSE OF THE PUMP ISSUE.¿ THE CAUSE OF DEATH WAS NOT REPORTED; NOR, WAS IT REPORTED IF AN AUTOPSY WAS PERFORMED. FURTHER CLARIFICATION IS BEING SOUGHT TO CLARIFY THE EVENT. NO FURTHER INFORMATION WAS AVAILABLE AT THE TIME OF THIS REPORT. ADDITIONAL CORRECTED INFORMATION B1, B2, H1, H11: H11: EC343 MAY BE CAUSED BY A HARDWARE FAILURE, OR BY A MOTOR LOAD CONDITION WHEN THE MOTOR IS RUNNING, (E.G, IMPROPER LOADING OF THE SET MAY IMPACT THE MOTOR RUNNING PERFORMANCE). THE EVENT HISTORY LOG INDICATED THAT THE USER WAS ABLE TO REPROGRAM AND RESTART THE INFUSION WITHIN 2 MINUTES FOLLOWING THE OCCURRENCE OF THE ALARM. AFTER THE INTERRUPTION OF THERAPY, THE USER RESTARTED THE INFUSION AT THE PREVIOUS RATE, WHICH INDICATES THAT THE THERAPY INTERRUPTION WAS NOT SIGNIFICANT ENOUGH TO IMPACT THE PATIENT'S CONDITION. ADDITIONAL FACTORS MAY HAVE CONTRIBUTED. IT WAS REPORTED \"THE PATIENT WAS CRITICALLY ILL BEFORE THE INCIDENT AND DID NOT PASS AWAY SOLELY BECAUSE OF THE PUMP ISSUE.¿ DUE DILIGENCE WAS INITIATED TO FURTHER CLARIFY THE EVENT, HOWEVER, THE REPORTER DECLINED FURTHER FOLLOW-UP. NO NEW MEDICAL INFORMATION WAS OBTAINED. BASED ON ALL THE INFORMATION AVAILABLE, IT CAN BE CONCLUDED THAT THE SPECTRUM PUMP BEHAVED AS EXPECTED BY DISPLAYING THE EC343. DEVICE USE ERROR IS NOT EXCLUDED. BASED ON INFORMATION RECEIVED THE SPECTRUM PUMP WAS DETERMINED TO NOT BE A FACTOR IN THE REPORTED ADVERSE EVENT. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01708"}
{"brand": "SIGMA SPECTRUM", "date": "20240607", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 ALARM WAS NOT REPRODUCED. DEVICE PASSED TEMPERATURE CHECK AND THERMISTOR CALIBRATIONS. A REVIEW OF THE EVENT HISTORY LOG REVEALED ¿SYSTEM ERROR 345¿ MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTION: D1: BRAND NAME, D3: DEVICE MANUFACTURER NAME, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. DEVICE PASSED TEMPERATURE CHECK AND THERMISTOR CALIBRATIONS. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01710"}
{"brand": "SIGMA SPECTRUM", "date": "20101216", "event_type": "Malfunction", "narrative": "THERE WAS CONTINUOUS CHEMOTHERAPY INFUSING SINCE 11 PM TO RUN OVER 24 HOURS. PATIENT NOTIFIED RN THAT THE ROLLER CLAMP ON THE IV TUBING WAS COMPLETELY CLOSED.  HOWEVER, THE PUMP NEVER BEEPED ALL DAY WHICH IT SHOULD HAVE DONE BECAUSE IF THE CLAMP IS CLOSED, THEN IT SHOULD HAVE BEEPED OCCLUSION.  THE CHEMO IS BEHIND BY APPROX 8 HOURS.", "report_number": "1948821"}
{"brand": "SIGMA SPECTRUM", "date": "20240608", "event_type": "Malfunction", "narrative": "CORRECTION: D1, D3, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: D9, H3, H6 AND H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWNWARD OCCLUSION ALARM\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR NO-TUBE CALIBRATION VALUES OUT OF  SPECIFICATION. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01716"}
{"brand": "SIGMA SPECTRUM", "date": "20240610", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT SENSE CLOSED DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D1, D3, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4 ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT SENSE CLOSED DOOR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"SHUT DOOR -POWER OFF\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER LATCH SWITCH. THE LOWER AUXILIARY REQUIRES TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01726"}
{"brand": "SIGMA SPECTRUM", "date": "20240531", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION A SYSTEM ERROR 345 OCCURRED BUT WAS NOT DUPLICATED THROUGH ADDITIONAL TESTING. VISUAL INSPECTION OBSERVED A CONTAMINATED FORCE SENSOR CONNECTOR ON THE INNER/OUTER PRINTED CIRCUIT BOARD (I/O PCB) AS CAUSE OF THE ISSUE. THE I/O PCB REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01738"}
{"brand": "SIGMA SPECTRUM", "date": "20240516", "event_type": "Malfunction", "narrative": "CORRECTION: D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , \"TURN OFF\" WAS CONFIRMED . A REVIEW OF THE EVENT HISTORY LOG REVEALED AS \"IMPROPER SHUTDOWN!\" WITH ONE OCCURRENCE . A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A DAMAGED BATTERY. THE BATTERY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WITHOUT USER INPUT. THIS OCCURRED DURING DEVICE POWER UP IN THE TELEMETRY. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01743"}
{"brand": "SIGMA SPECTRUM", "date": "20240611", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S FEW BUTTONS WERE NOT WORKING FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FEW BUTTONS NOT WORKING\" WAS NOT REPRODUCED. EVALUATION TESTED THE KEYPAD AND OBSERVED NO ISSUES AS KEYPAD PASSED TESTING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED, HOWEVER PER PRECAUTIONARY MEASURES, THE KEYPAD WILL BE REPLACED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01760"}
{"brand": "SIGMA SPECTRUM", "date": "20240524", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE REPRODUCED \"ERROR 345,\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED THE BE A FAULTY FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01772"}
{"brand": "SIGMA SPECTRUM", "date": "20240612", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE WHEN DOOR OPENED AND TUBING GUIDES UNRESPONSIVE WHEN TUBING IS INSERTED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1 INITIAL REPORTER FIRST NAME: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOES NOT RECOGNIZE WHEN DOOR OPENED AND TUBING GUIDES UNRESPONSIVE WHEN TUBING IS INSERTED' WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED UPPER AUX. THE UPPER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01761"}
{"brand": "SIGMA SPECTRUM", "date": "20240612", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP  ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: BRAND NAME, MODEL #, COMBINATION PRODUCT. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'SYSTEM ERROR 322' WAS REPRODUCED . A REVIEW OF THE EVENT HISTORY LOG REVEALED EC322 (LINK SWITCH ERROR (LOW) MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT . THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01775"}
{"brand": "SIGMA SPECTRUM", "date": "20240613", "event_type": "Malfunction", "narrative": "CORRECTION: D1, D4: MODEL #, D3: DEVICE MANUFACTURER NAME, D4: UNIQUE IDENTIFIER (UDI) # ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01786"}
{"brand": "SIGMA SPECTRUM", "date": "20240516", "event_type": "Malfunction", "narrative": "CORRECTION: D4: MODEL #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"PUMP FAILED DOWNSTREAM OCCLUSION TEST. VALUES, 21. 45, 24. 17\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST (VALUES, 21.45, 24.17). THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01774"}
{"brand": "SIGMA SPECTRUM", "date": "20240613", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"345 ERROR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM THERMISTOR WHICH WAS OUT OF SPECIFICATION. THE UPSTREAM SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01788"}
{"brand": "SIGMA SPECTRUM", "date": "20240516", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED FLOW RATE ACCURACY TEST. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS NOT IDENTIFIED AND NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY TEST AT VALUES 21.70 AND 21.63. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01796"}
{"brand": "SIGMA SPECTRUM", "date": "19551217", "event_type": "Malfunction", "narrative": "PT IN OUTPATIENT HEMATOLOGY/ONCOLOGY UNIT RECEIVING REMICADE VIA SIGMA SPECTRUM INFUSION PUMP. THE PT WAS IN A RECLINER CHAIR. THE PT'S WIFE CAME TO VISIT HIM, SHE TOOK OFF HER JACKET AND TOUCHED HIS ARM. THERE WAS A SPARK. THE NURSE CARING FOR THE PT REPORTS THAT ABOUT 1 MINUTE LATER, THE \"PUMP MADE NOISE WE NEVER HEARD BEFORE\" AND STOPPED WORKING. THE NURSE WAS NOT ABLE TO TURN THE PUMP ON AND IT CONTINUED TO MAKE A BEEPING SOUND. THE PUMP WAS REMOVED FROM SERVICE. NEITHER THE PT OR HIS WIFE SUSTAINED INJURY.", "report_number": "MW5018887"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "CORRECTION: D3: DEVICE MANUFACTURER NAME, D4: MODEL #, D4: UNIQUE IDENTIFIER (UDI) #, G4: COMBINATION PRODUCT. ADDITIONAL INFORMATION:H3, H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01793"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"TURNS ITSELF OFF WHEN TOP OF DOOR IS TOUCHED\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED THERE WERE NO \"IMPROPER SHUTDOWN!\" MESSAGES. HOWEVER, DURING THE LAST DAYS OF CUSTOMER USE, THE DEVICE ALARMED \"SHUT DOOR - POWER OFF,\" WHICH COULD POTENTIALLY BE WHAT THE CUSTOMER WAS REFERRING TO. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE REAR CASE. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE.SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WHEN TOP OF DOOR IS TOUCHED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01794"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD REPEATED FALSE UPSTREAM OCCLUSIONS. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'FALSE/REPEATED UPSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR VALUES OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01817"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED AIR IN LINE TEST AND UPSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITIONS.  PERFORMED UPSTREAM OCCLUSION TEST AND AIR TEST  AND BOTH PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITIONS WERE NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01814"}
{"brand": "SIGMA SPECTRUM", "date": "20240427", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) . NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE OBSERVED SYSTEM ERROR 345. THE CAUSE WAS IDENTIFIED TO BE FAILED UPSTREAM THERMISTOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01822"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'FAILED DOWNSTREAM OCCLUSION' WAS UNABLE TO BE REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF CALIBRATION DOWNSTREAM SENSOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD FAILED DOWNSTREAM OCCLUSION TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01809"}
{"brand": "SIGMA SPECTRUM", "date": "20240617", "event_type": "Malfunction", "narrative": "INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'AIRFLOW ERROR ALERT' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE OUT OF SPECIFICATION UPSTREAM SENSOR VALUES. THE UPSTREAMSENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR FLOW ALERT. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01829"}
{"brand": "SIGMA SPECTRUM", "date": "20240617", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'LINK SWITCH ERROR 322 REPEATED' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'LINK SWITCH ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW REVEALED THE CURRENT REPORTED PROBLEM DOES APPEAR AS A REPEAT SYMPTOM WITHIN THE PAST 12 MONTHS AND THE LINK/ LINK SWITCH WERE ADJUSTED. REVIEW OF THE PRIOR SERVICE RECORD INDICATES THAT ALL SERVICE ACTIONS WERE COMPLETED DURING THE PRIOR RETURN. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE A FAILED LOWER AUX. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01832"}
{"brand": "SIGMA SPECTRUM", "date": "20240617", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 322 ERROR' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC322 (322 ERROR). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY LOW LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01833"}
{"brand": "SIGMA SPECTRUM", "date": "20240617", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'WOULD HAVE SYSTEM ERROR 345. ' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345.\" A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE BE BAD ULTRASONIC SENSOR, TEMPERATURE READING OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01834"}
{"brand": "SIGMA SPECTRUM", "date": "20240617", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE REPRODUCED ERROR CODE 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE FAILED DOWNSTREAM SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01835"}
{"brand": "SIGMA SPECTRUM", "date": "20240617", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED WITH THE CUSTOMER'S POWER CORD AND FUNCTIONED AS INTENDED. THE EVENT HISTORY LOG WAS REVIEWED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER TWO OCCURRENCES OF ¿IMPROPER SHUTDOWN!¿ WAS OBSERVED AFTER POWER UP ON APRIL 23, 2024.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE PUMP DID NOT POWER OFF DURING USE , HOWEVER THE PUMP SIDE AC CONNECTOR WAS FOUND BROKEN INSIDE THE 6PIN CONNECTOR. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE . SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD IMPROPER SHUTDOWN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01843"}
{"brand": "SIGMA SPECTRUM", "date": "20240327", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED WHILE INFUSING AZITHROMYCIN. WHEN PUMP INDICATED INFUSION COMPLETE, NURSING NOTED THE ENTIRE DOSE WAS NOT INFUSED, APPROXIMATELY A FOURTH OF THE VOLUME REMAINED IN BAG. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.THE DEVICE WAS NOT RETURNED; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01853"}
{"brand": "SIGMA SPECTRUM", "date": "20240617", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED KEPPRA DURING THERAPY IN THE GENERAL PATIENT WARD. NURSING NOTICED AT LEAST A THIRD OF THE BAG DID NOT INFUSE DESPITE PUMP STATING \"INFUSION COMPLETE\". THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01857"}
{"brand": "SIGMA SPECTRUM", "date": "20231118", "event_type": "Malfunction", "narrative": "H11: THE RELATED MEDWATCH REPORT NUMBER 2401660000-2023-8010 WAS INCLUDED IN THE CORRESPONDING H10 RELATED REPORT NUMBER FIELD FOR THIS EVENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP WAS UNDER INFUSING DURING THERAPY IN THE PATIENTS ROOM. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE USER FACILITY SUBMITTED MEDWATCH REPORT # (B)(4) FOR THIS EVENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01858"}
{"brand": "SIGMA SPECTRUM", "date": "20240618", "event_type": "Malfunction", "narrative": "(B)(6) THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, HIGH OCCLUSION PRESSURE WAS REPRODUCED. DOWNSTREAM OCCLUSION TEST WAS PERFORMED WITH FAILED RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE WAS IDENTIFIED TO BE OUT OF SPECIFICATION DOWNSTREAM SENSOR. THE DOWNSTREAM SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD HIGH OCCLUSION PRESSURE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01845"}
{"brand": "SIGMA SPECTRUM", "date": "20240618", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOOR OPEN ERROR' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED UPPER LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOOR OPEN ERROR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01878"}
{"brand": "SIGMA SPECTRUM", "date": "20240618", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DEFECTIVE OK KEY. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01879"}
{"brand": "SIGMA SPECTRUM", "date": "20240618", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"HIGH DOWNSTREAM OCCLUSION FALSE\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED HOWEVER, THE FORCE SENSOR WILL BE CALIBRATED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD \"HIGH DOWNSTREAM OCCLUSION FALSE\" DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01867"}
{"brand": "SIGMA SPECTRUM", "date": "20240618", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01881"}
{"brand": "SIGMA SPECTRUM", "date": "20240618", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DS OCC TEST\" WAS CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM TUBING GUIDE DEPTH WHICH WAS OUT OF RANGE. THE DOWNSTREAM TUBING GUIDE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01882"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF \"SYSTEM ERROR 322- LINK SWITCH. ERROR (LOW)\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"SYSTEM ERROR 322- LINK SWITCH. ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE WHEN THE DOOR IS CLOSED THE LED FOR THE LOWER LINK SWITCH SAYS OPEN. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD SYSTEM ERROR 322- LINK SWITCH ERROR (LOW), MESSAGE KEPT REPEATING WHEN TUBE CHANNEL WAS LOADED. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01885"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6 AND H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE PUMP DOES NOT LOAD SET PROMPT WHEN DOOR WAS OPENED WAS CONFIRMED. AUDIO IS FUNCTIONING, EVALUATION OBSERVED THE PUMP DOES NOT LOAD SET PROMPT WHEN DOOR IS OPENED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A FAILED UPPER AUXILIARY. THE UPPER AUXILIARY REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO SOUND WHEN SET IS LOADED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01884"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'NO SOUND WHEN SET IS LOADED' WAS CONFIRMED . AUDIO WAS FUNCTIONING, EVALUATION OBSERVED THE PUMP DOES NOT LOAD SET PROMPT WHEN DOOR IS OPENED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED LOWER AUXILIARY. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO SOUND WHEN SET IS LOADED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01886"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "(B)(6) THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'NO SOUND WHEN SET IS LOADED' WAS NOT REPRODUCED. DOOR WAS OPEN AND RESET BUTTON WAS PRESSED BUT DOOR CLOSED LED WAS ON AND DOOR OPEN LED WAS OFF AT THE LOWER HOOK (LH) SWITCH. USER MAY BE REFERRING TO LACK OF A LOAD SET PROMPT WHEN THE DOOR IS OPENED, WHICH CAN BE CAUSED BY A FAILED LOWER HOOK SWITCH. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILED LOWER HOOK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO AUDIBLE SOUND WHILE LOADING SET. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01887"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ''AIR-IN-LINE SENSOR FAILURE\" WAS NOT REPRODUCED AND AN AIR IN LINE TEST WAS NOT PERFORMED. A REVIEW OF THE EVENT HISTORY LOG (EHL) WAS PERFORMED BY REVIEWING THE LAST DAYS OF CUSTOMER USE AND REVEALED OCCURRENCES OF \"RELOAD SET\" MESSAGES. A RELOAD SET ALARM CAN OCCUR IF THE DEVICE DETECTS THE TUBE IS NOT PROPERLY LOADED IN THE AIR DETECTOR. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS A RELOAD SET ISSUE AND THE CAUSE DETERMINED TO BE THE ULTRASONIC SENSOR OUT OF CALIBRATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO CORRECT THIS ISSUE. A RELOAD SET PROBLEM WOULD NOT LEAD TO A DEATH OR SERIOUS INJURY IF IT WERE TO RECUR AS THIS ALARM OCCURS UPON PUMP-TUBING SET-UP (TUBING LOADING) AND WOULD RESULT IN A DELAY OF THERAPY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO. - (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP  HAD AN ISSUE OF AIR IN LINE SENSOR FAILURE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01895"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM 'NO SOUND WHEN SET IS LOADED' COULD NOT BE REPRODUCED. FUNCTIONAL TESTING WAS PERFORMED AND REVEALED NO AUDIO MALFUNCTION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS FAULTY LOWER HOOK SWITCH. THE LOWER AUXILIARY REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO. (B)(6) THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD NO SOUND WHEN SET IS LOADED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01896"}
{"brand": "SIGMA SPECTRUM", "date": "20240227", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE PUMP ALARMED SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS A FAILED UPSTREAM THERMISTOR. THE UPSTREAM SENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01898"}
{"brand": "SIGMA SPECTRUM", "date": "20240620", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED UPSTREAM OCCLUSION DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'CONSTANT UPSTREAM OCCLUSION' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED  \"CONSTANT UPSTREAM OCCLUSION\". A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT.THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM SENSOR OUT OF CALIBRATION. ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01899"}
{"brand": "SIGMA SPECTRUM", "date": "20240620", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. FLOW RATE ACCURACY TESTING AND FLOW RARE OVER TIME TESTING WERE PERFORMED THE ERROR PERCENTAGES RESULTS WERE WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM IQ INFUSION PUMP FAILED FLOW ACCURACY TEST 3 TIMES (CONSISTENTLY LOW) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01903"}
{"brand": "SIGMA SPECTRUM", "date": "20240620", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR IN THE LINE ERROR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01909"}
{"brand": "SIGMA SPECTRUM", "date": "20240620", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST, VALUES ARE 21.67 AND 22.75\" WAS NOT REPRODUCED. DEVICE SENT TO FLOW LINE FOR A DOWNSTREAM OCCLUSION TEST, DOWNSTREAM OCCLUSION TESTING PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION FORCE SENSOR. THE FORCE SENSOR IS REQUIRED TO CALIBRATE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST, VALUES ARE 21. 67 AND 22. 75. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01910"}
{"brand": "SIGMA SPECTRUM", "date": "20240620", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"EC345\" WAS UNABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED A SYSTEM ERROR 345 MESSAGE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THAT THE FORCE SENSOR FLEX HAD INDENTATIONS ON THE CONTACT POINTS THAT CONNECT TO THE I/O BOARD. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01913"}
{"brand": "SIGMA SPECTRUM", "date": "20240501", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD THE SPEAKER NOT FUNCTIONING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE REAR CASE FAILURE. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE OBSERVED THE SPEAKER NOT FUNCTIONING. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01908"}
{"brand": "SIGMA SPECTRUM", "date": "20240513", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"SYSTEM ERROR 345\" WAS REPRODUCED.  A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"SYSTEM ERROR 345\" MESSAGES.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE DOWNSTREAM THERMISTOR AND THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01915"}
{"brand": "SIGMA SPECTRUM", "date": "20240621", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'ERROR 345 ALARMING ON ALL CYCLES' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'ERROR 345 ALARMING ON ALL CYCLES' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01916"}
{"brand": "SIGMA SPECTRUM", "date": "20240621", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF \"EC345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01920"}
{"brand": "SIGMA SPECTRUM", "date": "20240524", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF \"ERROR 345.\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"ERROR 345.\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM THERMISTOR FAILING. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01917"}
{"brand": "SIGMA SPECTRUM", "date": "20240621", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SYSTEM ERROR 345 '.  A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED.THE CAUSE OF THE CONDITION WAS DETERMINED TO BE  FAILED UPSTREAM THERMISTOR. THE UPSTREAM SENSOR  REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01919"}
{"brand": "SIGMA SPECTRUM", "date": "20240509", "event_type": "Malfunction", "narrative": "CORRECTION: THIS IS A DUPLICATE REPORT - REFER TO H10 FOR THE CORRECT MDR THAT CONTAINS ALL OF THE RELEVANT INFORMATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD A SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE DOWNSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01904"}
{"brand": "SIGMA SPECTRUM", "date": "20240509", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD A SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE DOWNSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01930"}
{"brand": "SIGMA SPECTRUM", "date": "20240621", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR: 345 THERMISTOR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 . A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE UPSTREAM AND DOWNSTREAM THERMISTOR READING WERE FOUND WITHIN SPECIFICATION. THE UPSTREAM SENSOR REQUIRES TO BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01918"}
{"brand": "SIGMA SPECTRUM", "date": "20240624", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE PASSED FLOW ACCURACY TESTING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP OVER INFUSED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01937"}
{"brand": "SIGMA SPECTRUM", "date": "20240624", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WITHOUT USER INPUT DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. - (B)(6) THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'IMPROPER SHUT DOWN, LOSES PROGRAM' WAS CONFIRMED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE STUCK REAR PINS. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01938"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI (POUNDS PER SQUARE INCH)TESTING 3 TIMES DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE FAILED PSI TESTING 3 TIMES\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARM, HOWEVER DOWNSTREAM TESTING RESULTS OR FAILURES CANNOT BE DETERMINED THROUGH THE LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF RANGE FORCE SENSOR. THE FORCE SENSOR IS REQUIRED TO CALIBRATE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01940"}
{"brand": "SIGMA SPECTRUM", "date": "20240503", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE OBSERVED SYSTEM ERROR 345. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE UPSTREAM THERMISTOR WAS FOUND TO BE FAILING. THE ULTRASONIC SENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01943"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS CONTINUOUSLY READING UPSTREAM OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONTINUOUSLY READS UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01949"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED DURING SIMULATED THERAPY. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED UPSTREAM THERMISTOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01951"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST WITH A RESULT OF 22 (POUNDS PER SQUARE INCH) . THIS OCCURRED DURING TESTING. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. (B)(6) . THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'FAILED DOWNSTREAM OCCLUSION TEST 22PSI' WAS NOT CONFIRMED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED THROUGH CAUSALITY AS THE FORCE SENSOR WAS FOUND OUT OF CALIBRATION AND IS A KNOWN CONTRIBUTOR. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01953"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST WHILE DOING PREVENTIVE MAINTENANCE DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF DOWNSTREAM OCCLUSION FAILURE WAS REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE FAILED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM SENSOR BEING OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01954"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR ASSEMBLY REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01959"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01962"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01963"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01964"}
{"brand": "SIGMA SPECTRUM", "date": "20240625", "event_type": "Malfunction", "narrative": "H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01967"}
{"brand": "SIGMA SPECTRUM", "date": "20240530", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF KEYPAD MALFUNCTION DURING DEVICE POWER UP.  THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'KEYPAD MALFUNCTION' WAS REPRODUCED. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THAT THE \"OK\" KEY WAS NOT FUNCTIONING PROPERLY. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01969"}
{"brand": "SIGMA SPECTRUM", "date": "20240626", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR CODE 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM THERMISTOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR CODE 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01972"}
{"brand": "SIGMA SPECTRUM", "date": "20240626", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'DOOR SWITCH DID NOT RECOGNIZE OPEN DOOR' WAS CONFIRMED . A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED UPPER LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. THE REPORTED PROBLEM 'FAILED AIR TEST' WAS NOT CONFIRMED. DEVICE SENT TO FLOW LINE FOR AN AIR IN LINE TEST. AIR IN LINE TEST COULD NOT BE PERFORMED DUE TO A SERVICE EVENT OF AN SE320. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED AIR TEST AND DOOR SWITCH DID NOT RECOGNIZE OPEN DOOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01975"}
{"brand": "SIGMA SPECTRUM", "date": "20240626", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED UPSTREAM THERMISTOR WITH A 36.7F READING. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01977"}
{"brand": "SIGMA SPECTRUM", "date": "20240514", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS NOT RECOGNIZING AN OPEN DOOR. THE CAUSE WAS IDENTIFIED TO BE THE UPPER LATCH SWITCH WAS NOT FUNCTIONING AS INTENDED. THE DEVICE WAS SENT FOR DESTRUCTION DUE TO BEING DEEMED BEYOND ECONOMICAL REPAIR (BER). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS NOT RECOGNIZING AN OPEN DOOR. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01979"}
{"brand": "SIGMA SPECTRUM", "date": "20240627", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEBRIS IN THE LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01983"}
{"brand": "SIGMA SPECTRUM", "date": "20240420", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED UPON DEVICE POWER UP IN THE 4TH FLOOR. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'SYSTEM ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SYSTEM ERROR 322' . A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01985"}
{"brand": "SIGMA SPECTRUM", "date": "20240627", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11 . H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'DOES NOT DETECT DOOR LATCHED' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOOR JAMMED\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED UPPER AUXILIARY. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT DETECT DOOR LATCHED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01990"}
{"brand": "SIGMA SPECTRUM", "date": "20240627", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOES NOT RECOGNIZE WHEN DOOR IS OPEN, DOES NOT BRING UP LOAD POINTS ON SCREEN\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAULTY UPPER LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01991"}
{"brand": "SIGMA SPECTRUM", "date": "20240627", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'EC 345.' WAS NOT REPRODUCED . A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE INPUT/OUTPUT PRINTED CIRCUIT BOARD (I/O PCB). THE I/O PCB REQUIRES REPLACEMENT TO ADRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01993"}
{"brand": "SIGMA SPECTRUM", "date": "20240627", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF  'EC345.' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED  'EC345.' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM THERMISTOR READING (76F) IS HIGHER THAN THE UPSTREAM THERMISTOR READING (75F). THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01992"}
{"brand": "SIGMA SPECTRUM", "date": "20240627", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S KEYPAD BUTTONS ON LEFT WERE NOT WORKING. THIS OCCURRED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"BUTTONS ON LEFT ARE NOT WORKING\" WAS NOT CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01999"}
{"brand": "SIGMA SPECTRUM", "date": "20240627", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM 322 ERROR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SE322 ALERT. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEPRESSED LOWER LATCH SWITCH. THE LOWER LATCH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE, SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02011"}
{"brand": "SIGMA SPECTRUM", "date": "20240529", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE KEYPAD FAILED TESTING DUE TO THE NUMBERS \"0, 1, 2, AND 3\" NOT FUNCTIONING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE KEYPAD WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE KEYPAD FAILED TESTING DUE TO THE NUMBERS \"0, 1, 2, AND 3\" NOT FUNCTIONING. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02012"}
{"brand": "SIGMA SPECTRUM", "date": "20240524", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE OBSERVED SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE FAILED FORCE SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-01971"}
{"brand": "SIGMA SPECTRUM", "date": "20240131", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE WAS FOUND TO POWER OFF WITHOUT USER INPUT. THE CAUSE WAS IDENTIFIED TO BE DEPRESSED BATTERY CONTACT PINS.  THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS FOUND TO POWER OFF WITHOUT USER INPUT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02021"}
{"brand": "SIGMA SPECTRUM", "date": "20240628", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. : (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'UPSTREAM OCCLUSION ALARM' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE COUNTS OF UPSTREAM OCCLUSION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF RANGE. ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED UPSTREAM OCCLUSION DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02024"}
{"brand": "SIGMA SPECTRUM", "date": "20240628", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'EC345'. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02025"}
{"brand": "SIGMA SPECTRUM", "date": "20240628", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN UPSTREAM OCCLUSION WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED UPSTREAM OCCLUSION DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02034"}
{"brand": "SIGMA SPECTRUM", "date": "20240523", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD KEYS THAT WERE NOT WORKING. VISUAL INSPECTION REVEALED SOFT KEY1, ¿0¿ KEY, ¿.¿ KEY, AND ¿ON/OFF¿ KEY NOT WORKING.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE A FAULTY KEYPAD WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE'S SOFT KEY1, ¿0¿ KEY, ¿.¿ KEY, AND ¿ON/OFF¿ KEY WERE NOT WORKING ON THE KEYPAD. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02040"}
{"brand": "SIGMA SPECTRUM", "date": "20240701", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED FAILED VOLUME ACCURACY TEST WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND FOUND TO DELIVER OVER EXPECTED RANGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE WAS DETERMINED TO BE CORRODED DOOR SPRINGS, WHICH REQUIRE REPLACEMENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02050"}
{"brand": "SIGMA SPECTRUM", "date": "20240701", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'UPSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'UPSTREAM OCCLUSION' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE OUT OF SPECIFICATION ULTRASONIC SENSOR READINGS. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02048"}
{"brand": "SIGMA SPECTRUM", "date": "20240701", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP A MED ERROR OCCURRED AS A RESULT OF A USER ERROR DURING THERAPY. MEDICATION WAS DOBUTAMINE 1000 MG IN 250 ML. DOSE WAS 2.5 MCG/KG/MIN. STATED THAT RATE CHANGED TO 1 ML. KVO IN PUMP IS CURRENTLY SET TO 1 ML. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS NOT RETURNED; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CUSTOMER REPORTED THAT, THE PROBLEM RELATED TO A USER ERROR. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02051"}
{"brand": "SIGMA SPECTRUM", "date": "20240702", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. THE REPORTED PROBLEM, FAILED VOLUMETRIC TESTING AT 18ML TWICE, WAS NOT REPRODUCED DURING EVALUATION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE CUSTOMER TESTING SETUP AND EQUIPMENT ARE UNKNOWN. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. AN EVENT DATE WAS NOT PROVIDED, HOWEVER REVIEW OF THE LAST DAY OF USE IN THE HISTORY LOG REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUMETRIC TESTING (AT 18ML TWICE). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02055"}
{"brand": "SIGMA SPECTRUM", "date": "20240702", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION PERFORMED DOWNSTREAM OCCLUSION SENSOR TEST AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02061"}
{"brand": "SIGMA SPECTRUM", "date": "20240702", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF SYSTEM ERROR 322 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"SYSTEM ERROR 322\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILING LOWER LINK SWITCH. THE FAILING LOWER LINK SWITCH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SWITCH ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02064"}
{"brand": "SIGMA SPECTRUM", "date": "20240702", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR 345.' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'ERROR 345.' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE THERMISTOR VALUES OUT OF SPECIFICATION ON THE UPSTREAM THERMISTOR AND DOWNSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02063"}
{"brand": "SIGMA SPECTRUM", "date": "20240702", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWNSTREAM OCCLUSION\" WAS NOT REPRODUCED. EVALUATION INSPECTED THE DEVICE PER DOWNSTREAM OCCLUSION TESTING AND THE DEVICE PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR READINGS OUT OF SPECIFICATION. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02068"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION.  DURING EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE A FAILED UPSTREAM THERMISTOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02069"}
{"brand": "SIGMA SPECTRUM", "date": "20240702", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'FAILED DOWNSTREAM OCCLUSION TEST' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'DOWNSTREAM OCCLUSION' MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE TUBING GUIDE WAS OUT RANGE. THE TUBING GUIDE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02077"}
{"brand": "SIGMA SPECTRUM", "date": "20240603", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WITHOUT USER INPUT. THIS OCCURRED DURING DEVICE POWER-UP IN THE PEDIATRICS DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'POWERS OFF WITHOUT USER INPUT' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED EVIDENCE OF THE DEVICE LOSING POWER. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DRIED LIQUID SUBSTANCE ON THE BACK FLEX BATTERY CONTACT PIN. THE BACK FLEX BATTERY CONTACT WILL BE CLEANED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02079"}
{"brand": "SIGMA SPECTRUM", "date": "20240514", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE'S SPEAKER WAS NOT WORKING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE A DAMAGED REAR CASE WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD AN ISSUE OF THE SPEAKER NOT WORKING. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02071"}
{"brand": "SIGMA SPECTRUM", "date": "20240703", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02091"}
{"brand": "SIGMA SPECTRUM", "date": "20240703", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"E345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SE 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02094"}
{"brand": "SIGMA SPECTRUM", "date": "20240530", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A SYSTEM ERROR 322. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE CAUSE WAS IDENTIFIED TO BE A FAILED LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAS AN ISSUE OF ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02096"}
{"brand": "SIGMA SPECTRUM", "date": "20240524", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE OUT OF CALIBRATION DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02095"}
{"brand": "SIGMA SPECTRUM", "date": "20240703", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED \"AUDIO NOT WORKING\" WAS CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED REAR CASE. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP'S AUDIO WAS NOT WORKING.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02098"}
{"brand": "SIGMA SPECTRUM", "date": "20240703", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT TO THE FLOW LINE FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED AS THE DEVICE FUNCTIONED AS INTENDED. THE FORCE SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02099"}
{"brand": "SIGMA SPECTRUM", "date": "20240607", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE GENERAL PATIENT WARD. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. EVALUATOR FOUND THE UPSTREAM THERMISTOR FAILING. ULTRASONIC SENSOR REQUIRES REPLACEMENT.. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02104"}
{"brand": "SIGMA SPECTRUM", "date": "20240703", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,'SWITCH ERROR 322' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG IDENTIFIED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED HOWEVER INSPECTION OF THE DEVICE FOUND NO SYMPTOM OR CAUSE OF THE PROBLEM. THE LOWER AUXILIARY WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02103"}
{"brand": "SIGMA SPECTRUM", "date": "20240703", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE UPSTREAM OCCLUSION TEST IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE EVALUATOR RAN A LOADED SET AND DID NOT NOTE ANY ERRORS, HOWEVER UPSTREAM OCCLUSION DETECTION TESTING WAS NOT PERFORMED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF UPSTREAM OCCLUSION HOWEVER TEST FAILURES CANNOT BE CONFIRMED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED THROUGH CAUSALITY AS THE ULTRASONIC SENSOR CALIBRATION WAS FOUND OUT OF RANGE WHICH IS A KNOWN CONTRIBUTOR TO THE REPORTED PROBLEM. THE ULTRASONIC SENSOR WAS REPLACED AND THE DEVICE WAS TESTED FOR UPSTREAM OCCLUSION DETECTION AS PART OF THE RELEASE PROCESS PRIOR TO RETURN TO THE CUSTOMER. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02102"}
{"brand": "SIGMA SPECTRUM", "date": "20240703", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING A SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02101"}
{"brand": "SIGMA SPECTRUM", "date": "20240530", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE A FAULTY DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02109"}
{"brand": "SIGMA SPECTRUM", "date": "20240705", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING AIR IN LINE ALARMS WERE NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF 'AIR-IN-LINE!. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR CALIBRATION VALUES OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02114"}
{"brand": "SIGMA SPECTRUM", "date": "20240524", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).  THE CAUSE WAS IDENTIFIED TO BE  A FAILED UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02120"}
{"brand": "SIGMA SPECTRUM", "date": "20240705", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EVIDENCE OF THE SYSTEM ERROR 345 ALERT. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILING UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02122"}
{"brand": "SIGMA SPECTRUM", "date": "20240705", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345-THERMISTOR DISPARITY\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345-THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR ASSEMBLY REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02125"}
{"brand": "SIGMA SPECTRUM", "date": "20240705", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. -(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS UNABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE.SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02124"}
{"brand": "SIGMA SPECTRUM", "date": "20240705", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT.THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02126"}
{"brand": "SIGMA SPECTRUM", "date": "20240707", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE FORCE SENSOR CALIBRATION WAS FOUND WITHIN SPECIFICATION. NO VISUAL ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED AND NO PUMP CORRECTION IS REQUIRED. AN REVIEW EVENT HISTORY REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02128"}
{"brand": "SIGMA SPECTRUM", "date": "20240707", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. :(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"CONSTANT AIR IN LINE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AS \"AIR-IN-LINE!\". A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP.  THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02131"}
{"brand": "SIGMA SPECTRUM", "date": "20240707", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"KEYPAD DIGITS NOT WORKING\" WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY KEYPAD. THE KEYPAD REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S KEYPAD DIGITS WERE NOT WORKING FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02135"}
{"brand": "SIGMA SPECTRUM", "date": "20240708", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED DOWNSTREAM OCCLUSION TEST WAS NOT REPRODUCED. DEVICE SENT TO FLOW LINE FOR A DOWNSTREAM OCCLUSION TESTING  AND PASSED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION FORCE SENSOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02138"}
{"brand": "SIGMA SPECTRUM", "date": "20240708", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. PERFORMED FLOW ACCURACY TESTING AND THE DEVICE DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY LOG REVEALED ON THE LAST DAY OF CUSTOMER USE REVEALED TWO INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. BOTH RAN TO COMPLETION WITHOUT INTERRUPTION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP OVER INFUSED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02149"}
{"brand": "SIGMA SPECTRUM", "date": "20240708", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY LOG REVEALED ON THE LAST DAY OF CUSTOMER USE REVEALED TWO INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. BOTH RAN TO COMPLETION WITHOUT INTERRUPTION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED ACCURACY TEST TWICE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02148"}
{"brand": "SIGMA SPECTRUM", "date": "20240708", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SE345 ALERT\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC FLEX WHICH WAS CONTAMINATED. THE UPSTREAM SENSOR REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02153"}
{"brand": "SIGMA SPECTRUM", "date": "20240528", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS FAILED DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02155"}
{"brand": "SIGMA SPECTRUM", "date": "20240708", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED ACCURACY TEST MULTIPLE TIMES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. :(B)(4). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND WAS FOUND TO DELIVER WITHIN SPECIFIED RANGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CUSTOMER TESTING SETUP AND EQUIPMENT ARE UNKNOWN. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02157"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE DOOR HOOKS WERE FOUND BENT AND OUT OF ADJUSTMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A DOOR LATCH ISSUE WITH BENT DOOR HOOKS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF ADJUSTMENT UPPER LATCH SWITCH. THE UPPER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. ADDITIONALLY IN SECONDARY INSPECTION, THE DOOR HOOKS WERE FOUND BENT AND OUT OF ADJUSTMENT, A CONTRIBUTOR TO THE REPORTED PROBLEM. DOOR HOOK REPLACEMENT IS REQUIRED SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02163"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC 345' WAS CONFIRMED . A REVIEW OF THE EVENT HISTORY LOG REVEALED   'EC 345'. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP  ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02167"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE CLOSED DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"UNIT IS NOT SENSING THE DOOR BEING CLOSED\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPPER LATCH SWITCH AS THE DIRECT CAUSE. THE UPPER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02166"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF DOWNSTREAM FAILED 23+ WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" MESSAGES HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR CALIBRATION AND DOWNSTREAM TUBING GUIDE DEPTH WAS FOUND OUT OF RANGE. THE DOWNSTREAM TUBING GUIDE WILL BE REPLACED AND THE SENSOR CALIBRATED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST (23+).  THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02168"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345.\" VERIFIED SYSTEM ERROR 345. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THAT THE UPSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP  ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02170"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION OF SYSTEM ERROR 345. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02171"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED DOWNSTREAM OCCLUSION WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR WAS FOUND OUT OF CALIBRATION AND HIGHER THAN INTENDED RANGE. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02175"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(4). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"CONSTANT UPSTREAM OCCLUSION ALARM FALSE,\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED FALSE UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02176"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT SENSE CLOSED DOOR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EVIDENCE OF DEVICE \"DOES NOT SENSE CLOSED DOOR\". A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE MISSING LOWER HOOK SWITCH. THE LOWER AUXILIARY REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOES NOT SENSE CLOSED DOOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02178"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD FAILED DOWNSTREAM TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND WAS ABLE TO PROPERLY DETECT A DOWNSTREAM OCCLUSION. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" HOWEVER TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02184"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"FAILED DOWNSTREAM OCCLUSION\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR WAS OUT OF SPECIFICATION. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02177"}
{"brand": "SIGMA SPECTRUM", "date": "20240710", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR 322 LINK SWITCH WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE MOTOR SCREWS STUCK BETWEEN THE SWITCHES. THE MOTOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02192"}
{"brand": "SIGMA SPECTRUM", "date": "20240710", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP WAS ALARMING \"UPSTREAM OCCLUSION\"  DURING THE 30 MIN FLOW RATE ACCURACY TEST,. THIS OCCURRED TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FALSE UPSTREAM OCCLUSION WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF SPECIFICATION ULTRASONIC SENSOR READINGS. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02193"}
{"brand": "SIGMA SPECTRUM", "date": "20240710", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S DOOR SWITCH WAS NOT WORKING FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF DOOR SWITCH IS NOT WORKING WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"SHUT DOOR - POWER OFF\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE HOOKS WERE FOUND OUT OF ADJUSTMENT . HOOK ADJUSTMENT IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02196"}
{"brand": "SIGMA SPECTRUM", "date": "20240710", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FIRST TWO ROWS OF BUTTONS WERE NOT WORKING. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM 'FIRST TWO ROWS OF BUTTONS WERE NOT WORKING' WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED KEYPAD. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. THIS ISSUE WOULD NOT HAVE A DIRECT EFFECT ON THE ENTRY OF INFUSION PARAMETERS. THIS ISSUE MAY RESULT IN A DELAY OF THE DELIVERY OF INTRAVENOUS (IV) SOLUTIONS IF THE USER OPTED TO CHOOSE A NEW PUMP FOR USE. IT IS UNLIKELY THIS ISSUE WOULD CAUSE OR CONTRIBUTE TO A POTENTIAL DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02206"}
{"brand": "SIGMA SPECTRUM", "date": "20240710", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE WHEN THERE IS NO AIR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9,H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"AIR IS DETECTED IN TUBE EVEN WHEN NO AIR IS THERE.\" WAS NOT REPRODUCED A REVIEW OF THE HISTORY LOG REVEALED \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR IS OUT OF RANGE .THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. DURING EVALUATION, THE DEVICE HAD A FALSE UPSTREAM OCCLUSION ALARM . THE CAUSE WAS IDENTIFIED TO BE ULTRASONIC SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02207"}
{"brand": "SIGMA SPECTRUM", "date": "20240710", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF UNABLE TO CLEAR OCCLUSION ERROR . THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'COULD NOT CLEAR OCCLUSION ERROR.\" WAS REPRODUCED. UPSTREAM AND DOWNSTREAM OCCLUSION TESTING WAS PERFORMED AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. A REVIEW OF THE EVENT HISTORY LOG AN UPSTREAM OR DOWNSTREAM OCCLUSION ALARM WAS NOT REVEALED .THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR OUT OF SPECIFICATION. FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02208"}
{"brand": "SIGMA SPECTRUM", "date": "20240710", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'UPSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'UPSTREAM OCCLUSION' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF RANGE ULTRASONIC SENSOR READING. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED UPSTREAM OCCLUSION DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02211"}
{"brand": "SIGMA SPECTRUM", "date": "20240528", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE BOTTOM TWO ROWS OF THE KEYPAD WERE NOT WORKING AS WELL AS PRESSING THE KEYS FROM THE TOP THREE ROWS ADDED A \"J\" AFTERWARDS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE KEYPAD FAILURE WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD THE BOTTOM TWO ROWS OF THE KEYPAD NOT WORKING. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02213"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE WAS OBSERVED WITH SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE A FAILED DOWNSTREAM THERMISTOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02212"}
{"brand": "SIGMA SPECTRUM", "date": "20240711", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. MEASURED PRESSURE EXCEEDED UPPER PRESSURE LIMIT. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. DOWNSTREAM OCCLUSION TESTING WAS PERFORMED AND THE DEVICE WAS FOUND PASSING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02214"}
{"brand": "SIGMA SPECTRUM", "date": "20240711", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO ANIMATION WHEN THE SET IS LOADED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"NO ANIMATION WHEN THE SET IS LOADED\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER LINK SWITCH WHICH WAS NOT BINDING PROPERLY AND NEEDED GREASING. THE LINK AND LINK SWITCH REQUIRED TO ADJUST TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02222"}
{"brand": "SIGMA SPECTRUM", "date": "20240514", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"DURING THE PROGRAMMING OF THE PUMP, IT GETS DEPROGRAMMED AND YOU HAVE TO START ALL OVER AGAIN\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ON THE EVENT REPORT DATE MAY 14,2024 FOUND OCCURRENCES OF \"IMPROPER SHUTDOWN!\" MESSAGES WHICH CLEARS THE PROGRAM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE CORRODED BATTERY CONTACT PINS. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP \"DURING THE PROGRAMMING OF THE PUMP, IT GETS DEPROGRAMMED AND YOU HAVE TO START ALL OVER AGAIN\". THIS OCCURRED DURING PROGRAMMING/SETUP . THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02225"}
{"brand": "SIGMA SPECTRUM", "date": "20240612", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"TURN OFF\" WAS CONFIRMED. EVALUATOR INSPECTED THE DEVICE WITH CUSTOMER'S AC POWER ADAPTER AND FOUND THE AC POWER ADAPTER DID NOT CHARGE THE BATTERY AS INTENDED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \" BATTERY VERY LOW!\" MESSAGES FOLLOWED BY \"BATTERY DEPLETED!\" MESSAGES. THE EVENT HISTORY LOG REVEALED NO EVENTS OF \"IMPROPER SHUTDOWN!\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS NO/INTERMITTENT AC POWER. THE CAUSE OF THE CONDITION WAS THE AC POWER ADAPTER WHICH WAS FOUND BROKEN. THE AC POWER ADAPTER REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURNED OFF UPON DEVICE POWER UP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02227"}
{"brand": "SIGMA SPECTRUM", "date": "20240711", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST WITH A PSI RANGE OF 23.6 - 25.8. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION PERFORMED DOWNSTREAM OCCLUSION TESTING AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02229"}
{"brand": "SIGMA SPECTRUM", "date": "20240606", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD ALARMED UPSTREAM OCCLUSION CONTINUOUSLY DURING INFUSION WHEN THERE WAS NO OCCLUSION DURING DELIVERY IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ALARMED UPSTREAM OCCLUSION CONTINUOUSLY DURING INFUSION WHEN THERE'S NO OCCLUSION\" WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS OUT OF SPECIFICATION ULTRASONIC SENSOR READINGS. THE UPSTREAM SENSOR REQUIRES TO REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02224"}
{"brand": "SIGMA SPECTRUM", "date": "20240712", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER AUXILIARY. THE LOWER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02241"}
{"brand": "SIGMA SPECTRUM", "date": "20240712", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: RANDOM UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"RANDOM UPSTREAM OCCLUSION,\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02243"}
{"brand": "SIGMA SPECTRUM", "date": "20240712", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: FLOW RATE ACCURACY TEST CONSTANTLY FAILING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED FAILED FLOW ACCURACY WAS REPRODUCED. DURING FLOW ACCURACY TESTING THE DEVICE FAILED AT AN ERROR % OF -7.2872. REVIEW OF THE HISTORY LOG ON THE DAY BEFORE THE LAST DAY OF CUSTOMER USE REVEALED BASIC INFUSION AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH IS THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. IT RAN TO COMPLETION WITHOUT INTERRUPTION. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE PRESSURE PLATE TRAVEL FAILURE. THE PRESSURE PLATE TRAVEL REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02242"}
{"brand": "SIGMA SPECTRUM", "date": "20240712", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD CONSTANT DOWNSTREAM ERRORS. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'CONSTANT DOWNSTREAM ERRORS' WAS UNABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'DOWNSTREAM OCCLUSION!' MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR READINGS OUT OF SPECIFICATION. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02244"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP  HAD AN ISSUE: UPSTREAM OCCLUSION ALARM WON'T CLEAR. THIS OCCURRED DURING PREVENTATIVE MAINTENANCE TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"UPSTREAM OCCLUSION ALARM WON'. T CLEAR,\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION AND FAILED CALIBRATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02245"}
{"brand": "SIGMA SPECTRUM", "date": "20240619", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: UPSTREAM OCCLUSION ALARM WON'T CLEAR. THIS OCCURRED PREVENTATIVE MAINTENANCE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTED INFORMATION: D4: LOT #. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"UPSTREAM OCCLUSION ALARM WON'T CLEAR,\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION AND FAILED CALIBRATION. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02246"}
{"brand": "SIGMA SPECTRUM", "date": "20240712", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, UPSTREAM OCCLUSION ALARM NOT WORKING PROPERLY WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) SHOWED EVIDENCE OF UPSTREAM OCCLUSION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR BEING OUT OF CALIBRATION. THE ULTRASONIC SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED FOR \"DOES NOT STOP INFUSION W/ ALARM RINGS\" AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED UPSTREAM OCCLUSION. AFTER ALARMING, THE PUMP DID NOT STOP INFUSING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02248"}
{"brand": "SIGMA SPECTRUM", "date": "20240620", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR 345 IN 2 LOCATIONS\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE INPUT/OUTPUT ( I/O ) BOARD AND THE ULTRASONIC SENSOR. THE I/O BOARD AND THE ULTRASONIC SENSOR ARE REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02258"}
{"brand": "SIGMA SPECTRUM", "date": "20240715", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'CONSTANT UPSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED AS 'UPSTREAM OCCLUSION! '. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF CALIBRATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02263"}
{"brand": "SIGMA SPECTRUM", "date": "20240606", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP  HAD  UPSTREAM OCCLUSION DURING INFUSION IN THE GENERAL CARE AREA. THE USER TRIED A DIFFERENT INFUSION BAG AND LINE BUT PUMP STILL REPEATED THE ERROR. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UPSTREAM OCCLUSION DURING INFUSION, TRIED DIFFERENT INFUSION BAG AND LINE BUT PUMP STILL REPEATS ERROR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE TORN ULTRASONIC SENSOR TAPE. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02277"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD A REPEATING FALSE UPSTREAM OCCLUSION ALARM. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'UPSTREAM OCCLUSION REPEATS WHEN THERE IS ACTUALLY NONE' WAS UNABLE TO BE REPRODUCED . A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02275"}
{"brand": "SIGMA SPECTRUM", "date": "20240618", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANT UPSTREAM OCCLUSION ALARM\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION ALARM¿ MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED.  NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD A CONSTANT UPSTREAM OCCLUSION ALARM. THIS OCCURRED DURING TESTING  IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02276"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TESTING SIX (6) TIMES WITH PRESSURE READINGS OUTSIDE THE UPPER LIMIT (22. 26PSI, 23. 04PSI, 20. 77PSI, 21. 81PSI, 20. 90PSI, 21. 31PSI). THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'VERIFIED FAILED DOWNSTREAM OCCLUSION 6X (22. 26PSI, 23. 04PSI, 20. 77PSI, 21. 81PSI, 20. 90PSI, 21. 31PSI, PASSING IS 7-19PSI), ALSO FAILED @ 23. 91PSI.' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02279"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (EC345)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE OUT OF CALIBRATION DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02280"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' WON'T POWER OFF \" CLOSE DOOR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF ¿SHUT DOOR - POWER OFF¿. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED UPPER LATCH SWITCH. THE UPPER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF \"WON'T POWER OFF 'CLOSED DOOR' MESSAGE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02287"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AIR-IN-LINE ALARM WAS REPRODUCED. THE REPORTED PROBLEM, 345 ERROR, COULD NOT BE REPRODUCED DURING EVALUATION DUE TO AIR-IN-LINE ALARM. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED BOTH AIR-IN-LINE AND ERROR CODE 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  THE REPORTED CONDITIONS WERE VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THESE ISSUES.  SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE AND SYSTEM ERROR 345. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02288"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"NOT RECOGNIZE THE DOOR BEING OPEN\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER AND UPPER LATCH SWITCH FAILURE. THE UPPER AUXILIARY AND LOWER AUXILIARY REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE OPEN DOOR.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02290"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD THE FLOW STICKER MISSING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"MISSING FLOW STICKER\" WAS CONFIRMED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS MISSING FLOW LABELS. THE FLOW LABELS IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02291"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DID NOT RECOGNIZE THE DOOR BEING OPEN\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED UPPER LATCH SWITCH. THE UPPER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT RECOGNIZE THE DOOR BEING OPEN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02292"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE OPEN DOOR.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DID NOT RECOGNIZE THE DOOR BEING OPEN' WAS REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE  FAILED UPPER AUX AND LOWER AUX. THE UPPER AUX AND LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE.  SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02293"}
{"brand": "SIGMA SPECTRUM", "date": "20240717", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME TEST AT LOW FLOW RATE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF  'FILED VOLUME TEST 3 TIMES LOW FLOW RATE' WAS NOT REPRODUCED. THE EVENT HISTORY LOG REVIEW WAS PERFORMED.  A EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE REVEALED 2 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED.  SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02297"}
{"brand": "SIGMA SPECTRUM", "date": "20240717", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'CONSTANT AIR IN LINE ERROR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'CONSTANT AIR IN LINE ERROR'. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF SPECIFICATION ULTRASONIC SENSOR READINGS. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT AIR IN LINE ERROR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02300"}
{"brand": "SIGMA SPECTRUM", "date": "20240717", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"E345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"E345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR FAILURE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02301"}
{"brand": "SIGMA SPECTRUM", "date": "20240717", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. DEVICE SENT TO FLOW LINE FOR A FLOW ACCURACY TEST AND WAS WITHIN SPECIFICATION. THE REPORTED PROBLEM 'OVER INFUSION' COULD NOT BE CONFIRMED THROUGH THE EVENT HISTORY LOG (EHL) REVIEW. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP OVER-INFUSED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02306"}
{"brand": "SIGMA SPECTRUM", "date": "20240718", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02308"}
{"brand": "SIGMA SPECTRUM", "date": "20240718", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILS DOWNSTREAM PRESSURE TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR WHICH WAS FOUND OUT OF CALIBRATION AND LOWER THAN INTENDED RANGE. THE FORCE SENSOR IS REQUIRED TO CALIBRATE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM PRESSURE TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02312"}
{"brand": "SIGMA SPECTRUM", "date": "20240423", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILED LOWER AUX. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION B5, H11: B5: DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD THE SPEAKER WASN'T WORKING. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: DURING EVALUATION, THE DEVICE SPEAKER WASN'T WORKING. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE REAR CASE REQUIRED REPLACEMENT. TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02313"}
{"brand": "SIGMA SPECTRUM", "date": "20240718", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D3: DEVICE MANUFACTURER NAME, ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 322\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER LINK SWITCH. THE LOWER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02317"}
{"brand": "SIGMA SPECTRUM", "date": "20240624", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURNED OFF UPON DEVICE POWER UP IN THE TELEMETRY DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"TURN OFF \" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02320"}
{"brand": "SIGMA SPECTRUM", "date": "20240721", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A CONTAMINATED ULTRASONIC SENSOR CONNECTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02328"}
{"brand": "SIGMA SPECTRUM", "date": "20240722", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF UNDER INFUSION WAS NOT REPRODUCED.  A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 2 INFUSIONS AT RECOMMENDED PARAMETERS.  THE INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT . THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02341"}
{"brand": "SIGMA SPECTRUM", "date": "20240601", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE CLOSED DOOR IN THE SURGERY DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE DEVICE NOT RECOGNIZING CLOSED DOOR WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAULTY UPPER LINK AND LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02346"}
{"brand": "SIGMA SPECTRUM", "date": "20240723", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC322\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC322\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER THE LOWER AUX WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC322 (LINK SWITCH ERROR (LOW)) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02351"}
{"brand": "SIGMA SPECTRUM", "date": "20240723", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED DURING DELIVERY IN THE EMERGENCY ROOM. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02352"}
{"brand": "SIGMA SPECTRUM", "date": "20240723", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT AIR IN LINE ERROR MESSAGE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'CONSTANT AIR IN LINE ERROR MESSAGE' WAS NOT REPRODUCED . A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE ALARM MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM SENSOR OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02358"}
{"brand": "SIGMA SPECTRUM", "date": "20240723", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOOR WON'T CLOSE ALARM EVEN WHEN DOOR IS CLOSED\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A FAULTY UPPER AUXILIARY. THE UPPER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT ALARM FOR A CLOSED DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02363"}
{"brand": "SIGMA SPECTRUM", "date": "20240723", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF THE SPEAKER NOT WORKING. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SPEAKER NOT WORKING' WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE REAR CASE. THE REAR CASE WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02365"}
{"brand": "SIGMA SPECTRUM", "date": "20240723", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD AN ISSUE OF AIR SENSOR FAILURE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED EVIDENCE OF AIR IN LINE ALARMS. THE CAUSE WAS IDENTIFIED TO BE AN OUT OF SPECIFICATION ULTRASONIC SENSOR READINGS REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD AN ISSUE OF AIR SENSOR FAILURE. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02366"}
{"brand": "SIGMA SPECTRUM", "date": "20240724", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM IQ INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02372"}
{"brand": "SIGMA SPECTRUM", "date": "20240724", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,\"NOT DETECTING DOOR CLOSING\" WAS CONFIRMED . A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SHUT DOOR - POWER OFF\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LINK SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE CLOSE DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02367"}
{"brand": "SIGMA SPECTRUM", "date": "20240724", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION AT 4.21 PSI (POUNDS PER SQUARE INCH). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWNSTREAM OCCLUSION FAILED - TOO SENSITIVE, DETECT AT 4.21PSI\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!¿ MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE FORCE SENSOR WILL BE CALIBRATED PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02368"}
{"brand": "SIGMA SPECTRUM", "date": "20240524", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02373"}
{"brand": "SIGMA SPECTRUM", "date": "20240724", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).  NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE FAULTY LOWER LINK SWITCH. LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02374"}
{"brand": "SIGMA SPECTRUM", "date": "20240529", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD A SYSTEM ERROR 345. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A SYSTEM ERROR 345 . A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FILING UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02375"}
{"brand": "SIGMA SPECTRUM", "date": "20240724", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN UNSPECIFIED ERROR. THIS OCCURRED IN MEDICINE 1 DURING POWER UP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"UNSPECIFIED ERROR\" WAS REPRODUCED AS A SYSTEM ERROR 345 (THERMISTOR DISPARITY). A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"SYSTEM ERROR 345 - THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM THERMISTOR. THE FORCE SENSOR REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02380"}
{"brand": "SIGMA SPECTRUM", "date": "20240614", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE  ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE FAILED UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02385"}
{"brand": "SIGMA SPECTRUM", "date": "20240725", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S DOOR WAS NOT RECOGNIZING CLOSE OPEN WITH TUBING DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"DOOR NOT RECOGNIZING CLOSE OPEN WITH TUBING\" WAS ABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED A SINGLE \"SHUT DOOR - POWER OFF\" MESSAGE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOWER AUX WAS NOT FUNCTIONING AS INTENDED. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02391"}
{"brand": "SIGMA SPECTRUM", "date": "20240725", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"E345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"E345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE, HOWEVER, EVALUATION FOUND THE DEVICE TO BE UNSERVICEABLE DUE TO MULTIPLE FAILED COMPONENTS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02396"}
{"brand": "SIGMA SPECTRUM", "date": "20240725", "event_type": "Malfunction", "narrative": "B5: IT WAS REPORTED THAT A SPECTRUM PUMP \"FAILED ACCURACY TEST-OVER INFUSING\".THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE WITH ERROR PERCENTAGES 4.585% AND 2.2104%. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER A REVIEW OF THE LAST DAYS OF CUSTOMER USE REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM INSTALLATION AND MAINTENANCE MANUAL. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02398"}
{"brand": "SIGMA SPECTRUM", "date": "20240726", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"INTERMITTENT LINK SWITCH ERROR 322\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC322\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY UPPER LATCH SWITCH AND FAILED LOWER LINK SWITCH. THE UPPER AUXILIARY AND LOWER AUXILIARY REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02413"}
{"brand": "SIGMA SPECTRUM", "date": "20240729", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02421"}
{"brand": "SIGMA SPECTRUM", "date": "20240729", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS DELIVERING LOW VOLUME DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF DELIVERY VOLUME LOW DURING TESTING WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF INFUSIONS WITH NO ABNORMALITIES.  A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE PRESSURE PLATE WILL BE ADJUSTED AS A PRECAUTIONARY MEASURE TO ADDRESS THE PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02422"}
{"brand": "SIGMA SPECTRUM", "date": "20240729", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR UPSTREAM OCCLUSION DETECTION AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR OUT OF RANGE AND FAILED TO CALIBRATE. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED UPSTREAM OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02427"}
{"brand": "SIGMA SPECTRUM", "date": "20240729", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR FLOW ACCURACY TESTING, AND THE DEVICE PASSED. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE REVEALED AN INFUSION OF SODIUM CHLORIDE 3% PROGRAMMED AT A RATE OF 125 ML/HR AND A VTBI OF 20 ML. AFTER 11 MINUTES, THE PUMP ALARMED THAT THE INFUSION WAS COMPLETE. THE USER CLEARED THE VTBI GIVEN AND RAN THE INFUSION AGAIN AT THE SAME PARAMETERS. THE PUMP ALARMED THAT THE INFUSION WAS COMPLETE AGAIN AFTER 11 MINUTES. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: ERROR: VOLUME ACCURACY. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02428"}
{"brand": "SIGMA SPECTRUM", "date": "20240729", "event_type": "Malfunction", "narrative": "THE DEVICE WAS NOT RETURNED AND THE SERIAL NUMBER IS UNKNOWN; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP PUMPING FROM THE FIRST INFUSION WHEN THE USER FORGOT TO UNCLAMP THE SECONDARY INFUSION, THE PUMP DOES NOT DETECT THAT IT IS UNCLAMPED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02429"}
{"brand": "SIGMA SPECTRUM", "date": "20240729", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM TUBING GUIDE DEPTH WHICH WAS OUT OF ADJUSTMENT. THE DOWNSTREAM TUBING GUIDE IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02433"}
{"brand": "SIGMA SPECTRUM", "date": "20240729", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"AIR DETECTED ERROR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"AIR DETECTED ERROR\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02439"}
{"brand": "SIGMA SPECTRUM", "date": "20240603", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOES NOT RECOGNIZE CLOSED DOOR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED EVIDENCE OF THE REPORTED \"DOES NOT RECOGNIZE CLOSED DOOR\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LATCH SWITCH FAILED TESTING. THE UPPER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE CLOSED DOOR. THIS OCCURRED DURING DEVICE POWER UP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02442"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'CONTINUOUSLY ALARMING UPSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF RANGE . THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP CONSTANTLY ALARMED UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02443"}
{"brand": "SIGMA SPECTRUM", "date": "20240602", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED DOWNSTREAM OCCLUSION UPON DEVICE POWER UP IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ]THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOWNSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'DOWNSTREAM OCCLUSION' MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE FORCE SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02445"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT NUMBER OF BUTTONS OF A SPECTRUM INFUSION PUMP WERE NOT WORKING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"NUMBER OF BUTTONS ARE NOT WORKING\" WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DAMAGED KEYPAD. THE KEYPAD IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02444"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, '345 ERROR' WAS REPRODUCED . A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR FAILURE. ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02446"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02447"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 322 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE CRACKS ON THE LOWER AUXILIARY FLEX CONNECTOR CAUSING THE LOWER AUXILIARY TO FAIL INTERMITTENTLY. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02448"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOES NOT DETECT DOOR BEING OPEN' WAS CONFIRMED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY UPPER LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT DETECT THE DOOR BEING OPEN. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02449"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR CODE 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'ERROR CODE 345' MESSAGES. AA SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02450"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP CONSTANTLY ALARMING SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANTLY ALARMING SYSTEM ERROR 322\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC322 (LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY LOWER LATCH SWITCH. THE LOWER AUXILIARY REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02454"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DIDN'T RECOGNIZE DOOR BEING OPEN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT RECOGNIZE DOOR BEING OPEN\" WAS UNABLE TO BE REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY UPPER LATCH SWITCH. THE UPPER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02455"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) TEST 3 TIMES.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE FAILED PSI TESTS AND 3 TIMES\" WAS NOT REPRODUCED. THE UNIT WAS SENT FOR DOWNSTREAM OCCLUSION TESTING AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02456"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOWNSTREAM OCCLUSION SENSOR TEST. VALUES 20.40 AND 20.80, WAS \"NOT\" \"REPRODUCED\". THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" HOWEVER TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION IS VERIFIED. THE FORCE SENSOR REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST VALUES 20.40 AND 20.80. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02457"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED DOWNSTREAM OCCLUSION SENSOR TEST(.23.74 ,25.47) WAS REPRODUCED AS A FALSE DOWNSTREAM OCCLUSION ERROR.  A REVIEW OF THE EVENT HISTORY LOG  MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" HOWEVER TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  THE SERVICE HISTORY RECORD (SHR) REVIEW WAS COMPLETED AND REVEALED NO FINDINGS THAT COULD HAVE DIRECTLY CONTRIBUTED TO THE CURRENT COMPLAINT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE FAULTY. THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST (.23.74 ,25.47).  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02458"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED DOWNSTREAM OCCLUSION TEST WAS NOT REPRODUCED.  THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. EVALUATOR DID NOT OBSERVE ANY SYMPTOM OR POTENTIAL CAUSE OF THE REPORTED PROBLEM. FORCE SENSOR AND TUBING GUIDE REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST.THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02460"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"FAILED DOWNSTREAM OCCLUSION TEST,\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02464"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN INOPERABLE KEYPAD. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'KEYPAD INOP' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILURE AFFECTING KEYS '2,3,7,8'. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02470"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"SYSTEM ERROR 345-THERMISTOR DISPARITY\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02471"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02472"}
{"brand": "SIGMA SPECTRUM", "date": "20240801", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOES NOT SENSE CLOSED DOOR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"SHUT DOOR - POWER OF\" MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER LINK SWITCH. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS NOT SENSING CLOSED DOOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02476"}
{"brand": "SIGMA SPECTRUM", "date": "20240801", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED DOWNSTREAM OCCLUSION TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. EVALUATOR DID NOT OBSERVE ANY SYMPTOM OR POTENTIAL CAUSE OF THE REPORTED PROBLEM. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT .THE REPORTED CONDITION IS VERIFIED. FORCE SENSOR AND TUBING GUIDE REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02478"}
{"brand": "SIGMA SPECTRUM", "date": "20240705", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING PROGRAMMING IN MEDICINE 3. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02480"}
{"brand": "SIGMA SPECTRUM", "date": "20240801", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. DURING EVALUATION, THE DEVICE ALARMED DOWNSTREAM OCCLUSION. THE CAUSE WAS IDENTIFIED TO BE THE DOWNSTREAM SENSOR WHICH REQUIRES THE MECHANISM TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS FOUND TO HAVE MULTIPLE DOWNSTREAM OCCLUSION MESSAGES IN THE EVENT HISTORY LOG. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02477"}
{"brand": "SIGMA SPECTRUM", "date": "20230310", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE PUMP WAS FOUND WITH INOPERABLE KEYPAD, SECOND FROM THE LEFT COLUMN OF KEYS WERE NOT FUNCTIONING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS A FAULTY KEYPAD. THE KEYPAD REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS FOUND WITH AN INOPERABLE KEYPAD. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02482"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF \"UNDER PM I IDENTIFY THE PUMP WITH SYSTEM ERROR 322 MESSAGE ON SCREEN DISPLAY SEVERAL TIMES.\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE PARTIALLY RIPPED LOWER AUXILIARY FLEX. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). . NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02484"}
{"brand": "SIGMA SPECTRUM", "date": "20240620", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS THE FAILED THERMISTOR. THE ULTRASONIC SENSOR REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02485"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE A FAULTY FORCE SENSOR AND ULTRASONIC SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02486"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: DOOR SENSOR FAIL. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOOR SENSOR FAIL\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SHUT DOOR - POWER OFF\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER LINK. THE LOWER AUXILIARY REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02489"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED 345 ERROR (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , '345 ERROR' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02491"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC345 (345 ERROR) . A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02496"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWNSTREAM ALERT ISSUE\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM SENSOR WHICH WAS OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR IS REQUIRED TO CALIBRATE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED DOWNSTREAM ALERT DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02502"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"AIR-IN-LINE\" WAS NOT REPRODUCED HOWEVER, PRODUCED A RELOAD SET MESSAGE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"RELOAD SET\" MESSAGES. RELOAD SET MESSAGES CAN APPEAR WITH A \"TUBE NOT PROPERLY LOADED IN OCCLUSION DETECTOR\" MESSAGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF RANGE AND FAILED TO CALIBRATE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. THIS ALARM OCCURS UPON PUMP-TUBING SET-UP (TUBING LOADING). ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02503"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: LATCH SWITCH ERROR, DOOR NOT RECOGNIZED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, ' LATCH SWITCH ERROR, DOOR NOT RECOGNIZED' WAS REPRODUCED AS A SYSTEM ERROR 320. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC320 (LATCH SWITCH ERROR) AND \"SHUT DOOR - POWER OFF\". A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER AUX. LOWER AUX REQUIRES REPLACEMENT AND HOOKS REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02505"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'SYSTEM ERROR 345 ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC 345. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILING ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02506"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S DOOR NOT RECOGNIZED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOOR NOT RECOGNIZED\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SHUT DOOR - POWER OFF\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER LATCH SWITCH. THE UPPER AUXILIARY REQUIRED TO REPLACE TO ADDRESS THE ISSUE. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02507"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"DOOR NOT RECOGNIZED\" WAS UNABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SHUT DOOR - POWER OFF\". A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LATCH SWITCH WAS NOT FUNCTIONING . LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S DOOR NOT RECOGNIZED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02509"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S DOOR NOT RECOGNIZED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOOR NOT RECOGNIZED\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SHUT DOOR - POWER OFF\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPPER LATCH SWITCH WHICH WAS NOT FUNCTIONING PROPERLY. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02508"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"322 LATCH SWITCH ERROR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE CRACKED LOWER LINK SWITCH FAILURE. THE LOWER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED 322 LATCH SWITCH ERROR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02510"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED FLOW RATE TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED, HOWEVER THE TRAVEL PLATE REQUIRED TO ADJUST. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED FLOW RATE TEST DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02511"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN EC345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC345' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF CALIBRATION UPSTREAM THERMISTOR AND DOWNSTREAM THERMISTOR. THE ULTRASONIC SENSOR AND THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02515"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. THE REPORTED PROBLEM, FAILED DOWNSTREAM OCCLUSION TEST, WAS NOT REPRODUCED DURING EVALUATION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02521"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02522"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,'AIR IN LINE ERROR' WAS ABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR OUT OF RANGE AND FAILED TO CALIBRATE. ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02524"}
{"brand": "SIGMA SPECTRUM", "date": "20240806", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, BEEPING CONTINUOUSLY FOR DOWNSTREAM ERROR, WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF CALIBRATION OF FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONTINUOUSLY FOR DOWNSTREAM OCCLUSION.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02526"}
{"brand": "SIGMA SPECTRUM", "date": "20240806", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"PUMP KEEP ALARMING DOWNSTREAM OCCLUSION AFTER TEST,\" WAS NOT ABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS, HOWEVER THE LOG CANNOT BE USED TO DETERMINE IF THE ALARMS OCCURRED WITHIN APPROPRIATE PRESSURE RANGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR WAS OUT OF SPECIFICATION. DOWNSTREAM SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRES REPLACEMENT AND HOOKS REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02527"}
{"brand": "SIGMA SPECTRUM", "date": "20240806", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"MISSING INTERNAL LABEL # 2\" WAS CONFIRMED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE MISSING DIRECTION OF FLOW LABEL. THE DIRECTION OF FLOW LABEL REQUIRES REPLACEMENT TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD A \"MISSING INTERNAL LABEL # 2\". THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02529"}
{"brand": "SIGMA SPECTRUM", "date": "20240806", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED DOWNSTREAM OCCLUSION TEST WAS REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND A FALSE DOWNSTREAM OCCLUSION WAS EXPERIENCED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE WAS FOUND FAULTY . THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRES REPLACEMENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02530"}
{"brand": "SIGMA SPECTRUM", "date": "20240806", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF REPEATEDLY FAILS DOWNSTREAM OCCLUSION TEST TRIGGERS WHEN PRESSURE >19PSI (POUNDS PER SQUARE INCH) WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TESTING AT PRESSURE OF >19PSI (POUNDS PER SQUARE INCH). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02528"}
{"brand": "SIGMA SPECTRUM", "date": "20240807", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"AIR IN LINE ERROR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE TIMES \"AIR-IN-LINE\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02537"}
{"brand": "SIGMA SPECTRUM", "date": "20240807", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION PRESSURE TEST AS IT EXCEEDED BY 24 , 25 AND 21 PSI (POUNDS PER SQUARE INCH) VALUES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION PRESSURE TEST. MEASURED VALUES EXCEEDED, 24 PSI, 25 PSI, AND 21 PSI\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED, HOWEVER THE FORCE SENSOR REQUIRED REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02539"}
{"brand": "SIGMA SPECTRUM", "date": "20240807", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC345 (EC 345). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02544"}
{"brand": "SIGMA SPECTRUM", "date": "20240702", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER FIRST NAME (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD AN AIR-IN-LINE ALARM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE ULTRASONIC SENSOR OUT OF RANGE WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. . DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED AIR IN LINE. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02547"}
{"brand": "SIGMA SPECTRUM", "date": "20240807", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. - (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERRORS (THERMISTOR DISPARITY)\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE PROCESSOR BOARD AND I/O BOARD. THE PROCESSOR BOARD AND I/O BOARD REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02546"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM SENSOR. THE ULTRASONIC SENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02548"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN EC322 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED LOWER LINK SWITCH.   THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02549"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY LOW LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02551"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS CONSTANTLY ALARMING AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02550"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED UPSTREAM OCCLUSION ALERT.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,  'FAILED UPSTREAM OCCLUSION ALERT.' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED.  NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02552"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02553"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE WHEN DOOR IS CLOSED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02555"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"KEYPAD NOT WORKING\" WAS ABLE TO BE REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE SECOND COLUMN OF KEYS WHICH WERE NOT FUNCTIONING. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S KEYPAD WAS NOT WORKING DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02556"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02558"}
{"brand": "SIGMA SPECTRUM", "date": "20240808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP CONSTANTLY ALARMED DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'CONSTANT DOWNSTREAM OCCLUSION' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF 'DOWNSTREAM OCCLUSION!'. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR VALUES ARE OUT OF RANGE. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02560"}
{"brand": "SIGMA SPECTRUM", "date": "20240809", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE REPORTED ISSUE WAS NOT ABLE TO BE REPRODUCED DURING EVALUATION. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. EVALUATION INSPECTED THE DEVICE BUT DID NOT OBSERVE ANY SYMPTOM OR POTENTIAL CAUSE OF THE REPORTED ISSUE. EVALUATION DETERMINED THAT THE FORCE SENSOR REQUIRED REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST WITH PSI (POUNDS PER SQUARE INCH) 21.00 AND 21.21 RESPECTIVELY.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02561"}
{"brand": "SIGMA SPECTRUM", "date": "20240809", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD VOLUME ACCURACY FAILURE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. FLOW TESTING WAS DONE AND DEVICE PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02563"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF SYSTEM ERROR 345 WAS OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02566"}
{"brand": "SIGMA SPECTRUM", "date": "20240809", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EC345 .A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR AND DOWNSTREAM THERMISTOR. THE ULTRASONIC SENSOR AND THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02567"}
{"brand": "SIGMA SPECTRUM", "date": "20240809", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANT DOOR JAMMED MESSAGE\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOOR JAMMED!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPPER LATCH SWITCH FAILURE. THE UPPER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD CONSTANT DOOR JAMMED MESSAGE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02564"}
{"brand": "SIGMA SPECTRUM", "date": "20240809", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02568"}
{"brand": "SIGMA SPECTRUM", "date": "20240809", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PMI DELIVERY - 21.32 MM (SPECIFICATION 20+/- 1MM) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02569"}
{"brand": "SIGMA SPECTRUM", "date": "20240812", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'FAULTY UPSTREAM OCCLUSION ALARM' WAS REPRODUCED . A REVIEW OF THE EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION!. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM SENSOR VALUES OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAULTY UPSTREAM OCCLUSION ALARM. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02574"}
{"brand": "SIGMA SPECTRUM", "date": "20240812", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF UPSTREAM OCCLUSION ALARM WHEN NO OCCLUSION IS OCCURRING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,\"UPSTREAM OCCLUSION ALARMS WHEN NO OCCLUSION IS OCCURRING,\" WAS CONFIRMED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" ALARMS, HOWEVER THE LOG CANNOT BE USED TO DETERMINE IF THE ALARMS OCCURRED WITHIN APPROPRIATE PRESSURE RANGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION. ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02575"}
{"brand": "SIGMA SPECTRUM", "date": "20240812", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF  VOLUME DELIVERY ACCURACY. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"VOLUME DELIVERY ACCURACY\" WAS NOT REPRODUCED. THE DEVICE PASSED FLOW ACCURACY TESTING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02582"}
{"brand": "SIGMA SPECTRUM", "date": "20240716", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING PROGRAMMING IN THE CENTRAL SUPPLY DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02584"}
{"brand": "SIGMA SPECTRUM", "date": "20240812", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD TOUCH FUNCTION ISSUE, PRESSING ANYWHERE ON DISPLAY SECTION ACTS AS IF A BUTTON WAS PRESSED FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'TOUCH FUNCTION ISSUE, PRESSING ANYWHERE ON DISPLAY SECTION ACTS AS IF A BUTTON IS PRESSED' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02586"}
{"brand": "SIGMA SPECTRUM", "date": "20240711", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345. ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02587"}
{"brand": "SIGMA SPECTRUM", "date": "20240812", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF UPSTREAM OCCLUSION ALARM WHEN THERE WAS NO OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02590"}
{"brand": "SIGMA SPECTRUM", "date": "20240717", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02591"}
{"brand": "SIGMA SPECTRUM", "date": "20240813", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR FLOW ACCURACY TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE REVEALED 2 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED DURING FUNCTIONAL TEST IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02592"}
{"brand": "SIGMA SPECTRUM", "date": "20240709", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345. ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED MULTIPLE SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM THERMISTOR IS OUT OF CALIBRATION. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING DEVICE POWER UP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02594"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP WHEN TRYING TO SETUP A NEW IV SET IT KEPT ALARMING AIR IN LINE. THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT DURING TESTING. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"AIR-IN-LINE!\" WAS REPRODUCED.  A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION AND THE ULTRASONIC SENSOR TAPE WAS PEELING. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02598"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE REPORTED PROBLEM 'EC322' COULD NOT BE CONFIRMED THROUGH THE EVENT HISTORY LOG (EHL) REVIEW. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02601"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6).THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD EC322.' WAS NOT REPRODUCED.  A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'HAD EC322.' MESSAGES.  A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT.  THE CAUSE OF THE CONDITION WAS NOT DETERMINED.  NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02597"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE\" WAS UNABLE TO BE REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING DURING PREVENTATIVE MAINTENANCE IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02607"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOES NOT RESTART AFTER A DS OCC' WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE AUTO RESTART AFTER DS OCCLUSION WAS SET TO OFF. THE AUTO RESTART AFTER DS OCCLUSION WILL BE SET TO ON TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOES NOT RESTART AFTER A DOWNSTREAM OCCLUSION. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02608"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"SYSTEM ERROR 322\" MESSAGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02595"}
{"brand": "SIGMA SPECTRUM", "date": "20240815", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ¿SYSTEM ERROR 345¿ MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02610"}
{"brand": "SIGMA SPECTRUM", "date": "20240815", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS NOT REPRODUCED. REVIEW OF THERMISTOR READINGS FOUND BOTH UPSTREAM AND DOWNSTREAM READINGS WITHIN SPECIFICATION. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)¿ MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02618"}
{"brand": "SIGMA SPECTRUM", "date": "20240815", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02619"}
{"brand": "SIGMA SPECTRUM", "date": "20240723", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS CONSTANTLY ALARMING AIR IN LINE DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANTLY ALARMING AIR IN LINE\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF SPECIFICATION ULTRASONIC SENSOR READINGS. THE UPSTREAM SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02637"}
{"brand": "SIGMA SPECTRUM", "date": "20240819", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD  NO ANIMATION WHEN LOADING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'NO ANIMATION WHEN LOADING' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER AUXILIARY FAILURE. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02642"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"NO AUDIO,\" WAS REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE SPEAKER. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP SPEAKER HAD NO AUDIO. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02663"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD DOWNSTREAM OCCLUSION ALARM DOESN'T  AUTO-RESET MULTIPLE AND FALSE UPSTREAM OCCLUSION ALARMS. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED \"DOWNSTREAM OCCLUSION ALARM DOESN'T AUTO-RESET\". THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. DURING FUNCTIONAL TESTING, MULTIPLE FALSE UPSTREAM OCCLUSION ALARMS WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION!. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02644"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN \"MISSING FLOW STICKER\" WAS REPRODUCED.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE MISSING FLOW STICKER. THE MISSING FLOW STICKER REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE FLOW STICKER OF A SPECTRUM INFUSION PUMP WAS MISSING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02657"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,\"SYSTEM ERROR 345: THERMISTOR DISPARITY REPEATED\" WAS ABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM THERMISTOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02636"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345-THERMISTOR DISPARITY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345-THERMISTOR DISPARITY DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02656"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF '345 ERROR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN UPSTREAM THERMISTOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02631"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H2, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'AIR IN LINE ERROR' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DAMAGED ULTRASONIC SENSOR FLEX. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02660"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02626"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO LOADING ANIMATION. THIS OCCURRED DURING TESTING. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO:(B)(6) THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, NO LOADING ANIMATION WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER AUX. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02666"}
{"brand": "SIGMA SPECTRUM", "date": "20240712", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS THE FAILED UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES TO REPLACE TO ADDRESS THE ISSUES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02647"}
{"brand": "SIGMA SPECTRUM", "date": "20240820", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, UPSTREAM OCCLUSION ALARM WAS NOT REPRODUCED. THE DEVICE PASSED THE UPSTREAM OCCLUSION TEST. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE UPSTREAM OCCLUSION MESSAGES. HOWEVER, EVENT HISTORY LOG CANNOT CONFIRM IF THE ALARMS WERE TRUE OF FALSE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR BEING OUT OF CALIBRATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED UPSTREAM OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02624"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION.  DURING FUNCTIONAL TESTING , SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE UPSTREAM SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02632"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. :(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, NO ANIMATION WHEN LOADING WAS REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOOSE UPPER LINK SCREW AS THE CAUSE. LINK AND LINK SWITCH REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF ANIMATION WHEN LOADING.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02640"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"PRESSURE SENSORS NOT DETECTING UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR UPSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S PRESSURE SENSORS WERE NOT DETECTING UPSTREAM OCCLUSION, MIGHT NEED CALIBRATION FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02623"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "CORRECTION: D4: SERIAL NO. CORRECTION: THIS REPORT IS A DUPLICATE OF MANUFACTURER REPORT NUMBER 1314492-2024-02666. ALL INFORMATION CAN BE FOUND UNDER MANUFACTURER REPORT NUMBER 1314492-2024-02666. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO. (B)(6) SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO LOADING ANIMATION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02641"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED FLOW RATE TESTING (18.7 ML) DURING PREVENTATIVE MAINTENANCE IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED FLOW RATE TEST 18.7 ML\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02627"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DOOR ISSUES WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SHUT DOOR - POWER OFF\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LATCH SWITCH FAILED TO FUNCTION PROPERLY. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD DOOR CLOSE ISSUES. THIS OCCURRED TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02646"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP SHUTS OFF WHEN IT WAS TAPPED IN THE LOWER LEFT CORNER OR ON THE BOTTOM, IT DOES THIS WITH OR WITH OUT A BATTERY EVEN AFTER REPLACING THE AC ADAPTER CABLE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, 'PUMP SHUTS OF WHEN IT IS TAPPED IN THE LOWER LEFT CORNER OR ON THE BOTTOM. IT DOES THIS WITH OR WITH OUT A BATTERY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF ¿IMPROPER SHUTDOWN!¿ MESSAGES. AN ¿IMPROPER SHUTDOWN!¿ MESSAGE OCCURS AT POWER UP FOLLOWING POWER LOSS TO THE PUMP. THE HISTORY LOG CANNOT BE USED TO DETERMINE HOW POWER BECAME DISCONNECTED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02681"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF '345 ERROR' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02629"}
{"brand": "SIGMA SPECTRUM", "date": "20240724", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'EC345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED 'SYSTEM ERROR 345 '. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR. PER EVALUATORS THE DEVICE IS BEYOND ECONOMICAL REPAIR DUE TO DAMAGE TO MULTIPLE COMPONENTS AND WAS DEEMED UNSERVICEABLE AND SCRAPPED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02649"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT SEE TUBING WHEN THE DOOR IS OPEN. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED ISSUE WAS REPRODUCED.  EVALUATION OBSERVED THE PUMP DOOR IS OPEN AND DEVICE DOES NOT PROMPT TO LOAD A SET.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPPER LATCH SWITCH NOT FUNCTIONING PROPERLY.  THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02696"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN INTERMITTENT KEYPAD WAS CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE KEYPAD. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF INTERMITTENT KEYPAD. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO : (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02686"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP.THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"345 ERROR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02699"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC 345. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02691"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'BUTTON 7 AND 8 NOT WORKING. ' WAS CONFIRMED . A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE KEYS NOT WORKING PROPERLY. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF BUTTONS 7 AND 8 NOT WORKING.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02639"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'E345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC345 (E345) MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY FORCE SENSOR THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02693"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 THERMISTOR DISPARITY DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345 THERMISTOR DISPARITY' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02697"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE BOTH UPSTREAM AND DOWNSTREAM THERMISTOR OUT OF SPECIFICATION AND THE PROCESSOR BOARD FAULTY. THE PROCESSOR BOARD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02689"}
