{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'E345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A PEELING/LIFTED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02694"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LINK SCREW IS NOT ENGAGING THE SWITCH WHEN THE LINK IS DEPRESSED. THE LINK WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THE PROCESS STEP DURING WHICH THIS OCCURRED WAS UNKNOWN. THE DEPARTMENT WHERE THE EVENT OCCURRED WAS THE NURSING FLOOR. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02707"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE EVALUATOR FOUND THAT BY TAPPING THE LINK THE LOWER LINK SWITCH WOULD RECOGNIZE THE DOOR BEING OPEN WHILE IT WAS ACTUALLY CLOSED.  THE CAUSE OF THE CONDITION WAS DETERMINE TO BE A FAULTY  LOWER LINK. THE LOWER LINK REQUIRES ADJUSTMENT TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02718"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE THERMISTOR CALIBRATION OUT OF SPECIFICATION. THE ULTRASONIC SENSOR AND FORCE SENSOR REQUIRE REPLACEMENT TO ADDRESS THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02715"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED THE DOWNSTREAM PRESSURE TEST SEVERAL TIMES ON MULTIPLE LINES (EACH OVER 19-2). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED AND PERFORMED ACCORDING TO SPECIFICATIONS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02723"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE AND UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'AIR IN LINE' AND 'UPSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'UPSTREAM OCCLUSION!' MESSAGES AND ONE 'AIR-IN-LINE!' MESSAGE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITIONS WERE VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR VALUES OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02726"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED ISSUE WAS CONFIRMED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM THERMISTOR OUT OF CALIBRATION. THE ULTRASONIC SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02724"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'CONTINUOUSLY ALARMS DOWNSTREAM OCCLUSION' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'DOWNSTREAM OCCLUSION!' MESSAGES .A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE FORCE SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP CONTINUOUSLY ALARMED DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02711"}
{"brand": "SIGMA SPECTRUM", "date": "20240823", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM WAS REPRODUCED AS THE DEVICE ALARMED FOR AIR IN LINE DURING SIMULATED THERAPY. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A LIFTED/PEELING ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR-IN-LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02720"}
{"brand": "SIGMA SPECTRUM", "date": "20240823", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR 345 \" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02719"}
{"brand": "SIGMA SPECTRUM", "date": "20240823", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A DOOR NOT CLOSED WHEN IT IS NOT WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG FOR DOOR NOT CLOSED WHEN IT IS NOT WAS CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE INPUT/OUTPUT ( I/O) BOARD WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOES NOT RECOGNIZE CLOSED DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02709"}
{"brand": "SIGMA SPECTRUM", "date": "20240823", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF SPECIFICATION UPSTREAM THERMISTOR CALIBRATION VALUES. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02705"}
{"brand": "SIGMA SPECTRUM", "date": "20240823", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'THE SECOND ROW OF BUTTONS ISN'T WORKING' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE KEYPAD WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD THE SECOND ROW OF BUTTONS NOT WORKING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02703"}
{"brand": "SIGMA SPECTRUM", "date": "20240823", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'KEYPAD NOT WORKING (KEY NUMBER 3)' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE NUMBER 3 KEY WAS NOT RESPONDING. THE KEYPAD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD KEY NUMBER 3 NOT WORKING IN THE KEYPAD. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02733"}
{"brand": "SIGMA SPECTRUM", "date": "20240823", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. AN EVENT DATE WAS NOT PROVIDED, HOWEVER REVIEW OF THE LAST DAY OF USE IN THE HISTORY LOG REVEALED NO NEW INFUSION PROGRAMMED. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TEST 3 TIMES ALL UNDER 19.00 ML. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02731"}
{"brand": "SIGMA SPECTRUM", "date": "20240712", "event_type": "Malfunction", "narrative": "DURING SERVICE EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER ADDRESS: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING SERVICE EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 322. THE CAUSE WAS IDENTIFIED TO BE FAILED LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02721"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FLOW ACCURACY TEST FAILED WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED THE LAST DAY OF CUSTOMER USE 2 INFUSIONS) PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02735"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"FLOW ACCURACY CHECK FAILED,\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR FLOW ACCURACY TESTING AND WAS WITHIN SPECIFICATIONS. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 4 INFUSIONS RAN TO COMPLETION WITH NO ALARMS OR NO ABNORMALITIES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02736"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322. ' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 322 MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LED FOR LOWER INK SWITCH LIT FOR DOOR OPEN WHEN THE DOOR IS CLOSED. THE LINK AND LINK SWITCH WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02737"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DISPLAYED AIR IN LINE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE  \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR-IN-LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02738"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED 345 (THERMISTOR DISPARITY) DURING PROGRAMMING/SETUP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02739"}
{"brand": "SIGMA SPECTRUM", "date": "20240731", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FALSE UPSTREAM OCCLUSION ALARM\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR WHICH WAS OUT OF RANGE AND FAILED TO CALIBRATE. THE ULTRASONIC SENSOR IS REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED FALSE UPSTREAM OCCLUSION IN THE GENERAL PATIENT WARD. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02741"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE CLOSE DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOOR NOT FULLY LATCHED\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF DOOR JAMMED MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPPER HOOK SWITCH WAS DAMAGED. THE UPPER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02744"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) PRESSURE TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. TUBING GUIDE REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02746"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'EC345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE UPSTREAM SENSOR WILL BE REPLACED AS PRECAUTION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02749"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"OCCASIONALLY POWERS DOWN WITH MOVEMENT/IMPACT\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"IMPROPER SHUTDOWN!\" HOWEVER, THE EHL CANNOT DETERMINE THE CAUSE OF THE \"IMPROPER SHUTDOWN!\" EVENTS AND THEREFORE CANNOT CONFIRM THE DEVICE POWERED OFF WITHOUT USER INPUT. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WITHOUT USER INPUT. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02751"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, PUMP DOES NOT RECOGNIZE WHEN DOOR IS OPENED WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A DAMAGED UPPER LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE WHEN DOOR  IS OPENED .THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02753"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. :(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 322.' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOOSE LINK SCREWS. THE LINK AND LINK SWITCH REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02754"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR: 322/ LINK SWITCH LOW\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DEFECTIVE LOWER LINK SWITCH. THE LOWER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02757"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345-THERMISTOR DISPARITY' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE ULTRASONIC SENSOR WILL BE REPLACED AS PERCAUTION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02752"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345-THERMISTOR DISPARITY' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR FAILURE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02750"}
{"brand": "SIGMA SPECTRUM", "date": "20240827", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD SPEAKER NOT PRODUCING AUDIBLE SOUND. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SPEAKER ISSUE - NOT WORKING OR PRODUCING AUDIBLE SOUND' WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY PROCESSOR BOARD. THE PROCESSOR BOARD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02761"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION SENSOR TEST (21. 03, 22. 31)\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY DOWNSTREAM TUBING GUIDE. THE DOWNSTREAM TUBING GUIDE REQUIRED TO REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST (21. 03, 22. 31) IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02768"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE CLOSE DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOES NOT SENSE CLOSED DOOR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"SHUT DOOR - POWER OFF\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LATCH SWITCH WAS NOT FUNCTIONING AS INTENDED. THE UPPER LATCH SWITCH, AND THE UPPER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02770"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION SENSOR TEST (19.23 AND 22.61\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION DOWNSTREAM SENSOR AND AN OUT OF ADJUSTMENT DOWNSTREAM TUBING GUIDE. THE DOWNSTREAM SENSOR REQUIRED TO CALIBRATE AND THE DOWNSTREAM TUBING GUIDE REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST (19.23 AND 22.61) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02771"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6).THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'EC 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'EC 345' MESSAGES.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR OUT OF ACCEPTABLE RANGE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02769"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD A DOOR ALARM. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , DOOR ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED \"SHUT DOOR - POWER OFF\" MESSAGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. EVALUATOR DID NOT OBSERVE ANY SYMPTOM OR POTENTIAL CAUSE OF THE REPORTED PROBLEM. DOOR HOOK ADJUSTMENT PERFORMED AS PRECAUTION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02773"}
{"brand": "SIGMA SPECTRUM", "date": "20240726", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF SYSTEM ERROR 345 WAS OBSERVED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02775"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWNSTREAM SENSOR ERROR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED DOWNSTREAM SENSOR ERROR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02776"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02781"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02780"}
{"brand": "SIGMA SPECTRUM", "date": "20240828", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H6, H11 H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02782"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC322\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC322\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER LINK SWITCH WHICH WAS INTERMITTENTLY FUNCTIONING. THE LOWER AUXILIARY IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02790"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM  PUMP HAD AN ISSUE OF FAILED OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE DEVICE WAS ABLE TO PROPERLY DETECT AN DOWNSTREAM OCCLUSION. A REVIEW OF THE EVENT HISTORY LOG REVEALED  MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS, HOWEVER THE LOG CANNOT BE USED TO DISTINGUISH TRUE AND FALSE ALARMS.  A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02784"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER THERMISTOR OUT OF RANGE. THE FORCE SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02789"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,  'EC 322. ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC322 OCCURRENCES .A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER LINK SWITCH. THE LOWER AUX  REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM  PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02785"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR CODE 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPPER THERMISTOR READING OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR CODE 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02788"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE TEST AT 21.5 ML. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE THE REPORTED PROBLEM, FAILED FLOW RATE TEST, 21.5 ML, WAS NOT REPRODUCED DURING EVALUATION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE CUSTOMER TESTING SETUP AND EQUIPMENT ARE UNKNOWN.  A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 2 INFUSIONS AT RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM BUT PRESSURE PLATE WILL BE ADJUSTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02783"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' THERMISTOR DISPARITY ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED EC345 MESSAGES.  A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR OUT OF RANGE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02793"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'EC322' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'EC322' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LINK SCREW IS NOT PROPERLY SETUP AND LINK ARE NOT CONTACTING THE LOWER LINK SWITCH WHEN LINK IS DEPRESSED. THE LINK WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02794"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345 THERMISTOR DISPARITY' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EC 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR IS OUT OF RANGE AT 51.7. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02795"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED NO EC345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM THERMISTOR OUT OF RANGE. THE FORCE SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02796"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (THERMISTOR DISPARITY)\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY FORCE SENSOR. THE FORCE SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02798"}
{"brand": "SIGMA SPECTRUM", "date": "20240829", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC345 (THERMISTOR DISPARITY) MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THIS CONDITION WAS UNDETERMINED AS THE DEVICE TESTED WITHIN SPECIFICATION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02799"}
{"brand": "SIGMA SPECTRUM", "date": "20240830", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'UNIT IS SHOWING ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR IS OUT OF RANGE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02811"}
{"brand": "SIGMA SPECTRUM", "date": "20240830", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD 322 LINK SWITCH ERROR. ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE MALFUNCTIONING LOWER LINK SWITCH. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02813"}
{"brand": "SIGMA SPECTRUM", "date": "20240830", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED, HOWEVER THE FORCE SENSOR WILL BE REPLACED AND TUBING GUIDE ADJUSTED AS PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02816"}
{"brand": "SIGMA SPECTRUM", "date": "20240830", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (EC345)\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM THERMISTOR WHICH WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02823"}
{"brand": "SIGMA SPECTRUM", "date": "20240903", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'NO ANIMATION WHEN THE SET IS LOADED' WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER AND LOWER LATCH SWITCH FAILURE. THE UPPER AND LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO ANIMATION WHEN THE SET IS LOADED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02825"}
{"brand": "SIGMA SPECTRUM", "date": "20240903", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST (23.58, 21.17) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02829"}
{"brand": "SIGMA SPECTRUM", "date": "20240904", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H2, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02622"}
{"brand": "SIGMA SPECTRUM", "date": "20240813", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 343 (MOTOR HIGH RATE ERROR) DURING DELIVERY. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 343 WAS UNABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 343 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE MOTOR WHICH WAS RUNNING ONLY AT A HIGH RATE. THE MOTOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02835"}
{"brand": "SIGMA SPECTRUM", "date": "20240906", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'UNIT NOT RECOGNIZING DOOR OPEN ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 320 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02836"}
{"brand": "SIGMA SPECTRUM", "date": "20240906", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT DOWNSTREAM OCCLUSION. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CONSTANT DOWNSTREAM OCCLUSION, WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR OUT OF CALIBRATION THE FORCE SENSOR AND DOWNSTREAM GUIDE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02837"}
{"brand": "SIGMA SPECTRUM", "date": "20240906", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST AT 24 PSI (POUNDS PER SQUARE INCH) PURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"PUMP FAILING DOWNSTREAM OCCLUSION TEST AT 24 PSI\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02840"}
{"brand": "SIGMA SPECTRUM", "date": "20240906", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE DEVICE WAS ABLE TO PROPERLY DETECT A DOWNSTREAM OCCLUSION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST MEASURING 23-25 PSI. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02839"}
{"brand": "SIGMA SPECTRUM", "date": "20240813", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'FAILED DOWNSTREAM OCCLUSION SENSOR TEST (20.81,23.86) PRESSURE HIGH.' WAS NOT REPRODUCED AS THE DEVICE COULD NOT BE TESTED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST PRESSURE HIGH AT 20.81, 23.86. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02841"}
{"brand": "SIGMA SPECTRUM", "date": "20240906", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: B5, H6, H11. B5: ADDITIONAL INFORMATION FROM THE REPORTER STATED THE EVENT AS REPORTED IN ERROR AND CANCELLED THE SERVICE ORDER. H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RETURNED; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02844"}
{"brand": "SIGMA SPECTRUM", "date": "20240906", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) .THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. :(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC 322.' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC322. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE MALFUNCTIONING LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02851"}
{"brand": "SIGMA SPECTRUM", "date": "20240907", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 322 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOWER HOOK SWITCH. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW))  DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02852"}
{"brand": "SIGMA SPECTRUM", "date": "20240907", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY)  DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE PROCESSOR PCB BOARD. THE PROCESSOR PCB BOARD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02853"}
{"brand": "SIGMA SPECTRUM", "date": "20240909", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP CONSTANTLY ALARMED UPSTREAM OCCLUSIONS, UNABLE TO INFUSE. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CONSTANT UPSTREAM OCCLUSION, UNABLE TO INFUSE WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02857"}
{"brand": "SIGMA SPECTRUM", "date": "20240909", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED UPSTREAM OCCLUSION WHEN NO OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UPSTREAM OCCLUSION WHEN NO OCCLUSION\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"UPSTREAM OCCLUSION\" MESSAGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF SPECIFICATION ULTRASONIC SENSOR VALUES. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02859"}
{"brand": "SIGMA SPECTRUM", "date": "20240909", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. PERFORMED DOWNSTREAM OCCLUSION TEST AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY HOWEVER THE DOWNSTREAM SENSOR AND THE DOWNSTREAM TUBING GUIDE WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02866"}
{"brand": "SIGMA SPECTRUM", "date": "20240909", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"NO SOUND\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE REAR CASE PARTIALLY PLUGGED IN CAUSING VOLUME TO NOT WORK. THE REAR CASE REQUIRED TO  BE PLUGGED IN CORRECTLY TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD NO SOUND FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02867"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF UNIT FAILS FLOW RATE ACCURACY WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND UNDER DELIVERED WITH -6.1816% ERROR. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF NO ABNORMALITIES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE PRESSURE PLATE TRAVEL. THE PRESSURE PLATE TRAVEL WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02871"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CONSTANT FALSE UPSTREAM OCCLUSION THAT DOESN'T CLEAR WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION MESSAGES; HOWEVER THE LOG CANNOT BE USED TO DETERMINE IF THE ALARMS OCCURRED WITHIN APPROPRIATE PRESSURE RANGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION AND WAS UNABLE TO BE CALIBRATED. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF CONSTANT FALSE UPSTREAM OCCLUSION  DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02861"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. :(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR CODE # 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02876"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP CONSTANTLY ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DEVICE IS CONSTANTLY ALARMING AIR IN LINE' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED.  THE CAUSE OF THE CONDITION WAS DETERMINED TO BE  UPSTREAM VALUES OUT OF RANGE. THE ULTRASONIC SENSOR  REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02877"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI(POUNDS PER SQUARE INCH) TEST . THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02878"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DOWNSTREAM OCCLUSION WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE DOWNSTREAM OCCLUSION MESSAGES. AA SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR WAS FOUND OUT OF CALIBRATION. THE FORCE SENSOR REQUIRES CALIBRATION AND THE DOWNSTREAM AND TUBING GUIDE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD A DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02879"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED SYSTEM ERROR 322. THE CAUSE OF THE CONDITION WAS THE FAULTY LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD A SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02880"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN \"UPSTREAM OCCLUSION!\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD UPSTREAM OCCLUSION. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02873"}
{"brand": "SIGMA SPECTRUM", "date": "20240910", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT RECOGNIZE CLOSED DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOOR WILL NOT READ LATCHED/CLOSED, EVEN WHILE CLOSED\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"'SHUT DOOR-POWER OFF'\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOOSE LINK SCREW IN UPPER LOCKING PIN. THE LINK REQUIRED TO REINSTALL TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02889"}
{"brand": "SIGMA SPECTRUM", "date": "20240911", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED VOLUME TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9,H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. DURING EVALUATION, THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION TEST AND THE PRESSURE FAILED HIGH. THE CAUSE WAS IDENTIFIED TO BE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02895"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC345 (SYSTEM ERROR 345). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) UPON DEVICE POWER UP IN THE EMERGENCY ROOM. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02896"}
{"brand": "SIGMA SPECTRUM", "date": "20240911", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF PUMP HEAD DOES NOT RECOGNIZE WHEN THE DOOR IS OPEN. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"PUMP HEAD ISN'T RECOGNIZING WHEN THE DOOR IS OPEN\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPPER LATCH SWITCH WAS NOT FUNCTIONING AS INTENDED. THE UPPER LATCH SWITCH, AND THE UPPER AUX REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02898"}
{"brand": "SIGMA SPECTRUM", "date": "20240911", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"KEYPAD ERROR\" WAS CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE STUCK KEYS \".\" \"2\" AND \"0\". THE KEYPAD IS REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD KEYPAD ERROR FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02900"}
{"brand": "SIGMA SPECTRUM", "date": "20240911", "event_type": "Malfunction", "narrative": "THE DEVICE WAS NOT RECEIVED FOR EVALUATION, THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02901"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF '345, THERMISTOR DISPARITY' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02906"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TEST TWICE AT 18.84. THIS OCCURRED  DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'THE VOLUME TEST HAS FAILED TWICE AT 18. 84' WAS NOT REPRODUCED.  FLOW ACCURACY VERIFICATION WAS PERFORMED AND THE DEVICE WAS WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02908"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,  'ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED  EC322 . A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOOSE LINK SCREWS. LINK AND LINK SWITCH REQUIRES ADJUSTMENT/VERIFICATION  TO ADDRESS THIS ISSUE.  SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING PROGRAMMING IN THE EMERGENCY ROOM. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02909"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, '322 LINK SWITCH ERROR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SCREW LOOSE AND UPPER AUXILIARY FLEX DAMAGED. THE UPPER AUXILIARY WILL BE REPLACED AND THE LINK AND LINK SWITCH WILL BE ADJUSTED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02911"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"AIR IN LINE SENSOR IS TOO SENSITIVE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A DAMAGED ULTRASONIC SENSOR TAIL. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S AIR IN LINE SENSOR WAS TOO SENSITIVE DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02912"}
{"brand": "SIGMA SPECTRUM", "date": "20240913", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,  'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ' SYSTEM ERROR 345 '. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED.  THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02915"}
{"brand": "SIGMA SPECTRUM", "date": "20240913", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,  'SYSTEM ERROR 322' WAS NOT REPRODUCED.A REVIEW OF THE EVENT HISTORY LOG REVEALED  ' SYSTEM ERROR 322 '.A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED.NO COMPONENT COULD BE DETERMINED FOR CAUSALITY . THE LOWER AUX REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02917"}
{"brand": "SIGMA SPECTRUM", "date": "20110307", "event_type": "Malfunction", "narrative": "PT RECEIVING IV OF N/S AT 75ML/HR. THE NURSE ENTERED THE ROOM AND NOTED THAT THE SIGMA PUMP ON WHICH THE IV FLUID WAS INFUSING WAS OFF. THE NURSE ATTEMPTED TO RESTART THE PUMP BUT IT WOULD NOT TURN ON. THE NURSE SAID THAT THERE HAD BEEN NO ALARM. THE NURSE HAD BEEN IN THE ROOM APPROXIMATELY 45 MINUTES PRIOR AND THE PUMP HAD BEEN RUNNING AT THAT TIME. THE PUMP WAS REMOVED FROM SERVICE.", "report_number": "MW5019799"}
{"brand": "SIGMA SPECTRUM", "date": "20240916", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR 345 KEEPS REPEATING' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY\". A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR FAILURE. ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02920"}
{"brand": "SIGMA SPECTRUM", "date": "20240730", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS THE LOWER AUXILIARY LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02927"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE WAS FOUND WITHOUT SOUND DUE TO A DEFECTIVE SPEAKER. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS NO/ INTERMITTENT/ LOW AUDIO. THE CAUSE OF THE CONDITION WAS THE DEFECTIVE SPEAKER. THE REAR CASE REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS FOUND WITHOUT SOUND DUE TO A DEFECTIVE SPEAKER. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02925"}
{"brand": "SIGMA SPECTRUM", "date": "20240916", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 322' WAS UNABLE TO BE REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC322 (SE 322) MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02928"}
{"brand": "SIGMA SPECTRUM", "date": "20240916", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345 THERMISTOR DISPARITY' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02929"}
{"brand": "SIGMA SPECTRUM", "date": "20240916", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE .SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02919"}
{"brand": "SIGMA SPECTRUM", "date": "20240917", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM CCLUSION PRESSURE TEST AT 22.6-24.8 PSI (POUNDS PER SQUARE INCH). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02932"}
{"brand": "SIGMA SPECTRUM", "date": "20240917", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC322 (SE 322) MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02933"}
{"brand": "SIGMA SPECTRUM", "date": "20240917", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9,H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN IMPROPERLY CONNECTED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02934"}
{"brand": "SIGMA SPECTRUM", "date": "20240917", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM  IQ INFUSION PUMP HAD AN ISSUE OF  AIR IN LINE ALARM. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"AIR IN LINE\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"AIR IN LINE\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02938"}
{"brand": "SIGMA SPECTRUM", "date": "20240917", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,  'ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED  'SYSTEM ERROR 345 -THERMISTOR DISPARITY '. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR  REQUIRES REPLACEMENT  TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02942"}
{"brand": "SIGMA SPECTRUM", "date": "20240918", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING TESTING. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' EC 345. ' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM THERMISTOR READING OUT OF RANGE AT 65.48.7. THE FORCE SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02946"}
{"brand": "SIGMA SPECTRUM", "date": "20240919", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'FAILED DOWNSTREAM OCCLUSION TEST' WAS NOT REPRODUCED. EVALUATION PERFORMED DOWNSTREAM OCCLUSION TEST AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY HOWEVER, THE DOWNSTREAM SENSOR AND DOWNSTREAM TUBING GUIDE WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02953"}
{"brand": "SIGMA SPECTRUM", "date": "20240919", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"UPSTREAM OCCLUSION!\" HOWEVER THE HISTORY LOG CANNOT BE USED TO DETERMINE IF THE ALARMS ARE TRUE OR FALSE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP WOULD NOT PASS UPSTREAM OCCLUSION TEST.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02955"}
{"brand": "SIGMA SPECTRUM", "date": "20240805", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A SYSTEM ERROR 345. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT.. THE CAUSE OF THE CONDITION WAS DETERMINED UPSTREAM THERMISTOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02960"}
{"brand": "SIGMA SPECTRUM", "date": "20240919", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS CONSTANTLY ALARMING  \"CLOSE DOOR\" DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: G3: DATE RECEIVED BY MFR SHOULD BE 08/23/2024 AND NOT 08/28/2024 THAT WAS DOCUMENTED IN THE INITIAL MDR REPORT. ADDITIONAL INFORMATION D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED 'CONSTANTLY ALARMING CLOSE DOOR' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SHUT DOOR - POWER OFF' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF ADJUSTMENT LINK SCREWS AND A CRACKED INPUT/OUTPUT (I/O) BOARD. THE LINK SCREWS REQUIRE ADJUSTMENT AND THE I/O BOARD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02958"}
{"brand": "SIGMA SPECTRUM", "date": "20240919", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED FLOW RATE TEST HIGH\" WAS NOT REPRODUCED. PERFORMED FLOW ACCURACY VERIFICATION AND THE DEVICE PASSED, (VOLUME TO BE INFUSED: 125ML/HR, RESULTS: 124.682, ERROR PERCENTAGE: -0.254%) AND (VOLUME TO BE INFUSED: 125ML/HR, RESULTS: 123.285, ERROR PERCENTAGE: -1.374%). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY HOWEVER TRAVEL PLATE WILL BE ADJUSTED AS A PRECAUTIONARY MEASURE.. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY TEST HIGH. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02957"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE TURNED OFF WITHOUT USER INPUT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE HAD POWER FAILURE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS POWERS OFF WITHOUT USER INPUT. THE CAUSE OF THE CONDITION WAS THE DEPRESSED BATTERY PINS. THE REAR CASE REQUIRED TO BE REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02961"}
{"brand": "SIGMA SPECTRUM", "date": "20240821", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE THE LOWER LINK SWITCH DOES NOT RECOGNIZE THAT THE LINK IS BEEN DEPRESSED TO OPEN THE DOOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02962"}
{"brand": "SIGMA SPECTRUM", "date": "20240802", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE  ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE  ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO  AN OUT OF CALIBRATION UPSTREAM THERMISTOR AND DOWNSTREAM THERMISTOR ASSEMBLY WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02963"}
{"brand": "SIGMA SPECTRUM", "date": "20240920", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE 2ND COLUMN (VERTICALLY) BUTTONS OF A SPECTRUM PUMP WERE NOT WORKING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM 'THE SECOND COLUM (VERTICALLY) OF BUTTONS NOT WORKING' WAS NOT REPRODUCED. THE USER FACILITY REPORTED THAT THE SECOND COLUMN OF BUTTONS WERE NOT FUNCTIONING, HOWEVER, EVALUATION INSPECTED THE DEVICE AND FOUND THAT THE SECOND ROW OF BUTTONS WERE NOT FUNCTIONING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE KEYPAD. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02964"}
{"brand": "SIGMA SPECTRUM", "date": "20240920", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: THIS REPORT IS A DUPLICATE OF MANUFACTURER REPORT NUMBER 1314492-2024-02946. ALL INFORMATION CAN BE FOUND UNDER MANUFACTURER REPORT NUMBER 1314492-2024-02946. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02967"}
{"brand": "SIGMA SPECTRUM", "date": "20240920", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST USING A DIFFERENT PRESSURE SENSOR (21.79 PSI, 22.17 PSI) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED FAILED DOWNSTREAM OCCLUSION TEST (21. 79 PSI, 22. 17 PSI) WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION DOWNSTREAM SENSOR AND OUT OF ADJUSTMENT DOWNSTREAM TUBING GUIDE. THE DOWNSTREAM SENSOR COULD NOT BE CALIBRATED AND THEREFORE THE DOWNSTREAM SENSOR AND THE DOWNSTREAM TUBING GUIDE WILL BE REPLACED TO CORRECT THE REPORTED ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02968"}
{"brand": "SIGMA SPECTRUM", "date": "20240920", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT UPSTREAM OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANT UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"UPSTREAM OCCLUSION\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF SPECIFICATION ULTRASONIC SENSOR VALUES. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02969"}
{"brand": "SIGMA SPECTRUM", "date": "20240920", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED 'DEVICE FAILED DOWNSTREAM OCCLUSION 21.93PSI 24.47 PSI' WAS NOT REPRODUCED. EVALUATION INSPECTED THE DEVICE AND A FALSE DOWNSTREAM OCCLUSION ALARM OCCURRED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM SENSOR OUT OF CALIBRATION. FORCE SENSOR WILL BE REPLACED TO CORRECT THE PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION AT 21.93 PSI (POUNDS PER SQUARE INCH) 24.47PSI DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02970"}
{"brand": "SIGMA SPECTRUM", "date": "20240920", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT RECOGNIZE OPEN DOOR\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY I/O PROCESSOR BOARD. THE I/O BOARD REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOES NOT RECOGNIZE OPEN DOOR DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02971"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANT AIR IN LINES\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR WHICH WAS OUT OF RANGE AND FAILED TO CALIBRATE. THE ULTRASONIC SENSOR IS REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02972"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'SYSTEM ERROR 322'. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. EVALUATION DETERMINED THE CAUSALITY TO BE A LOOSE LOWER LINK SCREW. THE LINK AND LINK SWITCH WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. . SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02974"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD A BAD KEYPAD AS THE KEYS 1, 2, AND 3 DID NOT FUNCTION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02983"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR 322 LOW' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOWER AUXILIARY. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02985"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE DIRECTION OF FLOW LABEL WAS MISSING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE DIRECTION OF FLOW LABEL WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DIRECTION OF FLOW LABEL WAS MISSING. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02986"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S NO. 7 KEY WAS NOT WORKING FOUND DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"NO. 7 KEY IS NOT WORKING\" WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE KEYPAD. THE KEYPAD REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02988"}
{"brand": "SIGMA SPECTRUM", "date": "20240806", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THERMISTOR AND THE DOWNSTREAM THERMISTOR WITHIN SPECIFICATION. THE UPSTREAM SENSOR REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02987"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"AIR IN LINE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR-IN-LINE! A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF RANGE. ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02989"}
{"brand": "SIGMA SPECTRUM", "date": "20240924", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345, THERMISTOR DISPARITY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345, THERMISTOR DISPARITY\" MESSAGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO REPLACE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02991"}
{"brand": "SIGMA SPECTRUM", "date": "20240925", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02994"}
{"brand": "SIGMA SPECTRUM", "date": "20240925", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT UPSTREAM OCCLUSION DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,'CONSTANT US OCC' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED MULTIPLE US OCCLUSION PROMPTS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02996"}
{"brand": "SIGMA SPECTRUM", "date": "20240925", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR CODE 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR CODE 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER AUXILIARY LINK SWITCH FAILURE. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-02995"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE AN OUT OF CALIBRATION DOWNSTREAM THERMISTOR. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03002"}
{"brand": "SIGMA SPECTRUM", "date": "20240904", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOOR NOT LATCHED' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOOR JAMMED!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOOSE LINK SCREWS. LINK AND LINK SWITCH REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AS DOOR NOT FULLY LATCHED ALARM DURING INFUSION IN THE DIALYSIS AND BIOMED SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03014"}
{"brand": "SIGMA SPECTRUM", "date": "20240926", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT DETECT AN UPSTREAM OCCLUSION. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. THERE WAS NOTHING UNUSUAL FOUND DURING TROUBLESHOOTING THAT WOULD CAUSE OR CONTRIBUTE TO THE ALARM. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE REPORTED DEVICE FAILED TO DETECT THE UPSTREAM OCCLUSION, WAS NOT REPRODUCED DURING EVALUATION. THE DEVICE WAS TESTED FOR UPSTREAM OCCLUSION DETECTION AND WAS ABLE TO PROPERLY DETECT AN OCCLUSION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03012"}
{"brand": "SIGMA SPECTRUM", "date": "20240927", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT DETECT OPEN DOOR\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOES NOT DETECT OPEN DOOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03020"}
{"brand": "SIGMA SPECTRUM", "date": "20240927", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION H6 AND H11: H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT.. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED VOLUME TEST (18.58, 18.9), TRIED ON MULTIPLE SETS DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03023"}
{"brand": "SIGMA SPECTRUM", "date": "20240927", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345. ' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03024"}
{"brand": "SIGMA SPECTRUM", "date": "20240927", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'NO LOADING ANIMATION AND SOUND' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE WHEN THE DOOR IS OPEN THE DOOR CLOSED LEDS ARE LIT FOR THE UPPER AND LOWER HOOK SWITCHES. THE UPPER AUXILIARY AND THE LOWER AUXILIARY REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD NO LOADING ANIMATION AND SOUND FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03026"}
{"brand": "SIGMA SPECTRUM", "date": "20240927", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILING LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03027"}
{"brand": "SIGMA SPECTRUM", "date": "20240814", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS FOUND AS AUDIO WAS NOT WORKING. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE WAS FOUND AS AUDIO NOT WORKING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE UNPLUGGED REAR CASE WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03030"}
{"brand": "SIGMA SPECTRUM", "date": "20240927", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED PSI (POUNDS PER SQUARE INCH) TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. DOWNSTREAM OCCLUSION TEST WAS PERFORMED AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03032"}
{"brand": "SIGMA SPECTRUM", "date": "20240815", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A \"SYSTEM ERROR (EC) 345!\" ALARM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACE TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03028"}
{"brand": "SIGMA SPECTRUM", "date": "20240930", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'HAD ERROR 322 LOW' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED EC322. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A MALFUNCTIONING LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03033"}
{"brand": "SIGMA SPECTRUM", "date": "20240930", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED DOWNSTREAM OCCLUSION TEST WAS NOT REPRODUCED DUE TO WHITE SCREEN. A REVIEW OF THE EVENT HISTORY REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE DISPLAY REQUIRES REPLACEMENT AND FORCE SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03034"}
{"brand": "SIGMA SPECTRUM", "date": "20240930", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,'FAILED ACCURACY TEST 3 TIMES, WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY REVEALED 3 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED ACCURACY TEST THREE TIMES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03035"}
{"brand": "SIGMA SPECTRUM", "date": "20240930", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,'FAILED ACCURACY TEST 3 TIMES, WAS NOT REPRODUCED . THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY REVEALED 3 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED ACCURACY TEST MULTIPLE TIMES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03036"}
{"brand": "SIGMA SPECTRUM", "date": "20241001", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO :(B) (6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR 345 ALERT ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EC345 ERRORS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM THERMISTOR OUT OF SPECIFICATION. FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03045"}
{"brand": "SIGMA SPECTRUM", "date": "20241001", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DEVICE IS ALARMING SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03048"}
{"brand": "SIGMA SPECTRUM", "date": "20241001", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST AT 21.38 OR HIGHER. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03049"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"ABC1 BUTTON NOT WORKING,\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE SOME BUTTONS WERE INTERMITTENTLY FUNCTIONING. THE KEYPAD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S \"ABC1\" BUTTON WAS NOT WORKING FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03053"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF  BAD SPEAKER. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'BAD SPEAKER' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE SPEAKER WAS NOT WORKING PROPERLY. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03057"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR # 322-LINK SWITCH ERROR' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW) MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. THE LINK AND LOWER/UPPER LATCH SWITCH REQUIRES ADJUSTMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03059"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'FAILED FLOW RATE TEST HIGH' WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DID NOT DELIVERED WITHIN INTENDED RANGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOOR AND HOOKS. THE DOOR AND HOOKS WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE TEST HIGH. THIS OCCURRED BEFORE FIRST CLINICAL USE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03062"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' DID NOT DETECT OPEN DOOR' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO RECOGNIZE AN OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03064"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWNSTREAM OCCLUSION ERROR\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE FAILED DUE TO ALARMING FOR A DOWNSTREAM OCCLUSION ABOVE THE SPECIFIED RANGE AT A HIGH FLOW RATE. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE. THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRES REPLACEMENT TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD DOWNSTREAM OCCLUSION ERROR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03066"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, ERROR MESSAGE 322 LINK SWITCH ERROR WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED EC322 OCCURRENCES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03068"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY TEST, VALUES ARE 21. 094 &. 21. 123.   THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"FAILED FLOW RATE ACCURACY TEST VALUES\" WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED HOWEVER, THE PRESSURE PLATE REQUIRES ADJUSTMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03069"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'THERMISTOR DISPARITY 345 ERROR' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THIS CONDITION WAS UNDETERMINED AS THE THERMISTOR READINGS WERE WITHIN RANGE, HOWEVER THE ULTRASONIC SENSOR REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03076"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED FLUID ACCURACY TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED INFUSIONS AT RECOMMENDED PARAMETERS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLUID ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03077"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF  'EC 322.' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF  'EC 322.' MESSAGES.  A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03079"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO SENSE WHEN SET WAS UNLOADED FROM LOAD POINT 2. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03080"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY X3 TIMES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. :(B) (6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED VOLUME DELIVER ACCURACY X3 TIMES EVEN WITH NEW TUBINGS\" WAS NOT EVALUATED DUE TO AN UPSTREAM OCCLUSION ALARM DURING EVALUATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED DUE TO THE UPSTREAM OCCLUSION ALARM. THE UPSTREAM OCCLUSION WAS CAUSED BY AN OUT OF CALIBRATION UPSTREAM SENSOR AND THEREFORE THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03081"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED UPSTREAM OCCLUSION TEST, DOWNSTREAM OCCLUSION TEST AND FLOW ACCURACY TEST. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED PSI TESTING DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03085"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM TEST\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM/FORCE SENSOR THAT WAS OUT OF CALIBRATION. THE DOWNSTREAM/FORCE SENSOR REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF A FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03084"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOES NOT DETECT DOOR OPEN,\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LATCH SWITCH WAS NOT FUNCTIONING AS INTENDED. THE UPPER LATCH SWITCH, AND THE UPPER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DIDN'T RECOGNIZE OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03086"}
{"brand": "SIGMA SPECTRUM", "date": "20240826", "event_type": "Death", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED A SPECTRUM PUMP STOPPED INFUSING AND \"DIED\" WITHOUT ALARMING A LOW BATTERY. DURING TRANSPORT FROM THE INTENSIVE CARE UNIT TO COMPUTED TOMOGRAPHY (CT) SCAN, THE PATIENT WAS RECEIVING EPINEPHRINE (DOSE, PROGRAMMED VOLUME AND DELIVERY RATE UNKNOWN) AND LACTATED RINGERS VIA A SECOND SPECTRUM PUMP. WHILE EN ROUTE THE PUMP ¿STOPPED WORKING¿ AND THE STAFF WAS UNAWARE OF THIS STOPPAGE AND ¿IT¿S POSSIBLE (THAT THE) NOTICE WAS GIVEN THAT THE BATTERY WAS FAILING BUT DUE TO THE STRESS OF THE SITUATION SOMEONE COULD HAVE IGNORED THE ALARM¿. AT THIS POINT THE PUMP HAD BEEN IN USE FOR ¿TWO PLUS HOURS¿. DOSES OF EPINEPHRINE WERE ¿PUSHED¿, AND A NEW PUMP WAS PROGRAMED TO CONTINUE THE INFUSION. AFTER AN UNSPECIFIED AMOUNT OF TIME THE PATIENT DIED. IT WAS NOT REPORTED WHAT WAS THE CAUSE OF DEATH NOR WAS IT REPORTED IF AN AUTOPSY HAD BEEN REQUESTED. NO FURTHER INFORMATION WAS AVAILABLE AT THE TIME OF THIS REPORT. ADDITIONAL INFORMATION: B2, B3, D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, INFUSION STOPPED WHEN NOT INTENDED TO STOP\" AND \"POWERS OFF WITHOUT USER INPUT\" WERE NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG WAS PERFORMED AND REVEALED SINGLE EVENT OF \"IMPROPER SHUTDOWN!\" WHILE RUNNING ON AN INFUSION OF EPINEPHRINE ON THE (B)(6) 2024 EVAT DATE AT 15:00 GMT TIMESTAMP. NO BATTERY ALERTS HAD OCCURRED PRIOR TO THE IMPROPER SHUTDOWN EVENT. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEPRESSED BATTERY CONTACT PINS. THIS CONDITION WOULD RESULT IN THE PUMP BATTERY CONTACT PINS NOT MAKING CONTACT WITH THE BATTERY CONTACTS, CAUSING THE UNIT TO TURN OFF WHEN UNPLUGGED FROM THE POWER SOURCE. THIS EVENT IS RELATED TO THE ISSUES DESCRIBED IN FA-2020-012 ASSOCIATED WITH THE SPECTRUM INFUSION PUMP SHUTTING DOWN WITHOUT ALARM (ISSUE # HP2020-018). A SAFETY ALERT WAS SENT TO ALL SPECTRUM CUSTOMERS REITERATING THE IMPORTANCE OF COMPLIANCE WITH LABELED CLEANING METHODS AND CLARIFYING THE POTENTIAL RISKS IF THE LABEL IS NOT FOLLOWED. DEVIATIONS FROM THE CLEANING METHODS DESCRIBED IN THE PRODUCT-SPECIFIC OPERATOR¿S MANUAL MAY LED TO RESIDUE BUILD-UP OR CORROSION OF THE ELECTRICAL PINS ON THE PUMP REAR CASE AND BATTERY ELECTRICAL CONTACTS. IF A DEVICE HAS RESIDUE BUILD-UP OR CORROSION AND IS RUNNING SOLELY ON BATTERY POWER, THE PUMP MAY SHUT DOWN WITHOUT ALARMING OR ALERTING THE USER. THE REAR CASE AND POWER ADAPTER REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTED INFORMATION D3: BAXTER HEALTHCARE CORPORATION. ADDITIONAL INFORMATION B5, H2, H6 AND H11: B5: ADDITIONAL INFORMATION WAS RECEIVED FROM THE TERRITORY MANAGER STATING THE BATTERIES WERE NOT BEING REMOVED DURING CLEANING AND CLEANING PRACTICES VARIED GREATLY BY HOUSEKEEPING STAFF. ACCEL WIPES (APPROVED CLEANER) WERE OBSERVED BEING USED SOME OF THE TIME AND OTHER TIMES, HOUSE KEEPING USED A GREEN CLOTH THAT WAS SUBMERGED IN A BUCKET FILLED WITH CLEANING SOLUTION (IT WAS UNKNOWN IF THE SOLUTION CONTAINED OXIVIR). AS A RESULT, THE CLEANING PROTOCOL HAS SINCE BEEN REVISED. THE CLEANING PROTOCOL NOW USES ACCEL WIPES AND THE CLEANING DEPOT STAFF ARE TO REMOVE AND DRY THE BATTERY. HOWEVER, HOUSEKEEPING DID NOT PARTAKE IN THE TRAINING AND AS PER THE HOUSEKEEPING SUPERVISOR, THEIR PROTOCOL STATES THAT THEY ARE TO KEEP THE BATTERIES ON DURING CLEANING (DO NOT REMOVE THE BATTERY) AND TO USE ACCEL WIPES. HOUSEKEEPING MAY STILL BE USING A VARIETY OF DIFFERENT CLEANING SOLUTIONS ON THE PUMP AT THIS TIME. H6:H6: INVESTIGATION FINDINGS HAS BEEN UPDATED TO C13 BASED ON ADDITIONAL INFORMATION PROVIDED. INVESTIGATION CONCLUSIONS HAS BEEN UPDATED TO D11. H11: TERRITORY MANAGER PROVIDED ADDITIONAL INFORMATION THAT CUSTOMER USED POOR CLEANING PRACTICES BY CLEANING THE PUMP WITHOUT REMOVING THE BATTERY FROM THE PUMP AND FACILITY CHANGED ITS CLEANING METHODS. THE TERRITORY MANAGER HELPED UPDATING THE CLEANING PROCEDURE. THE POOR CLEANING CAUSED THE PUMP TO SHUT DOWN AND DEPRESSED BATTERY CONTACT PINS. FA-2020-012 ADDRESSES THE RELATIONSHIP BETWEEN THE POOR CLEANING PRACTICES AND PUMP SHUT DOWN. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03090"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Death", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN IMPROPER SHUTDOWN COULD NOT BE REPRODUCED, AND NO ISSUES WERE FOUND WITH THE ASSOCIATED WIRELESS BATTERY MODULE CONTACT PINS OR REAR CASE PINS. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED A SINGLE EVENT OF \"IMPROPER SHUTDOWN!\" WHILE RUNNING ON AN INFUSION OF EPINEPHRINE. HOWEVER, AT THE TIME OF THE POWER LOSS, THE PUMP WAS IN STANDBY MODE. THIS MEANS ¿POWER WAS LOST¿ COULD NOT BE DETERMINED THROUGH THE HISTORY LOG. THE USER POWERED ON THE PUMP AT 13:05 ON THE DAY OF THE EVENT AND CLEARED THE PRIOR PROGRAM. THE POWER STATUS RECORDED IN THE HISTORY LOG INDICATED THAT THE PUMP WAS ON BATTERY POWER AT THE TIME. 13:12 USER LOADED A SET, AND A NEW INFUSION OF EPINEPHRINE WAS PROGRAMMED 13:13 THE USER STARTED THE INFUSION AT A RATE OF 281ML/HOUR WITH A VTBI OF 250ML 13:52 THE USER STOPPED THE PUMP AND PUT THE PUMP IN STANDBY MODE. THE PUMP IS NOT RUNNING WHEN IN STANDBY MODE. 14:10 THE USER POWERED ON THE PUMP AND AN \"IMPROPER SHUTDOWN!\" MESSAGE OCCURRED INDICATING A LOSS OF POWER BETWEEN TIMESTAMPS 13:52 AND 14:10. THE POWER STATUS INDICATED THAT THE PUMP WAS ON BATTERY POWER AT THE TIME OF POWER UP. NO BATTERY ALERTS HAD OCCURRED PRIOR TO THE IMPROPER SHUTDOWN EVENT. AN \"IMPROPER SHUTDOWN!\" MESSAGE INDICATES THAT ALL POWER WAS LOST FROM THE PUMP. HOWEVER, THE LOG CANNOT BE USED TO DETERMINE IF THE POWER WAS MANUALLY DISCONNECTED OR THE SHUTDOWN WITHOUT USER INPUT. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED A SPECTRUM PUMP STOPPED INFUSING AND \"DIED\" WITHOUT ALARMING A LOW BATTERY. DURING TRANSPORT FROM THE INTENSIVE CARE UNIT TO COMPUTED TOMOGRAPHY (CT) SCAN, THE PATIENT WAS RECEIVING LACTATED RINGERS (DOSE, PROGRAMMED VOLUME AND DELIVERY RATE UNKNOWN) AND EPINEPHRINE VIA A SECOND SPECTRUM PUMP. WHILE EN ROUTE THE PUMP ¿STOPPED WORKING¿ AND THE STAFF WAS UNAWARE OF THIS STOPPAGE AND ¿IT¿S POSSIBLE (THAT THE) NOTICE WAS GIVEN THAT THE BATTERY WAS FAILING BUT DUE TO THE STRESS OF THE SITUATION SOMEONE COULD HAVE IGNORED THE ALARM¿. AT THIS POINT THE PUMP HAD BEEN IN USE FOR ¿TWO PLUS HOURS¿. AFTER AN UNSPECIFIED AMOUNT OF TIME THE PATIENT DIED. IT WAS NOT REPORTED WHAT WAS THE CAUSE OF DEATH NOR WAS IT REPORTED IF AN AUTOPSY HAD BEEN REQUESTED. NO FURTHER INFORMATION WAS AVAILABLE AT THE TIME OF THIS REPORT. CORRECTED INFORMATION D3: DEVICE MANUFACTURER NAME BAXTER HEALTHCARE CORPORATION. ADDITIONAL INFORMATION D9, H2, H3, H6 AND H11: H11: PER FURTHER COMMUNICATION RECEIVED FROM A BAXTER TERRITORY MANAGER, THE CUSTOMER USED UNAPPROVED CLEANING PRACTICES, INCLUDING CLEANING THE PUMP WITHOUT REMOVING THE BATTERY FROM THE PUMP. THE USER FACILITY HAS SINCE UPDATED THEIR CLEANING PRACTICES WITH ASSISTANCE FROM THE BAXTER TERRITORY MANAGER. POOR CLEANING PRACTICE IS A KNOWN CAUSE OF POWER ISSUES WHEN THE PUMP IS USED ON BATTERY POWER. FA-2020-012 ADDRESSES THE RELATIONSHIP BETWEEN THE POOR CLEANING PRACTICES AND PUMP SHUT DOWN. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03091"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOES NOT DETECT DOOR BEING OPEN,\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER AUXILIARY FLEX WAS DAMAGED. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS NOT DETECTING DOOR BEING OPEN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03087"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, '0 AND 1 KEY ARE INTERMITTENT' WAS REPRODUCED. . A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED KEYPAD. THE FAILED KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD THE 0 AND 1 KEYS INTERMITTENTLY WORKING. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03094"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED PSI (POUNDS PER SQUARE INCH) TESTING WAS NOT REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION DOWNSTREAM SENSOR. THE DOWNSTREAM SENSOR. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED PSI (POUNDS PER SQUARE INCH) TEST.  THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03088"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM TEST\" WAS CONFIRMED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION DOWNSTREAM SENSOR. THE DOWNSTREAM SENSOR REQUIRED TO CALIBRATE TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03101"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOES NOT RECOGNIZE CLOSED DOOR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 3 EVENTS OF 'SHUT DOOR POWER OFF'. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE CLOSED DOOR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03103"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE 19.90, 20.20, 20.91 WAS NOT REPRODUCED. THE DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO DEVICE CORRECTION IS REQUIRED TO ADDRESS THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE 19.90, 20.20, 20.91 IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03111"}
{"brand": "SIGMA SPECTRUM", "date": "20241007", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOES NOT DETECT OPEN DOOR,\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPPER LATCH SWITCH WAS NOT FUNCTIONING PROPERLY. THE UPPER LATCH SWITCH, AND THE UPPER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DIDN'T RECOGNIZE OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03115"}
{"brand": "SIGMA SPECTRUM", "date": "20241007", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"NOT DETECTING DOOR BEING OPEN\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A FAILED UPPER LATCH SWITCH. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP WAS NOT DETECTING DOOR BEING OPEN. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03116"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DEVICE FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE 21.15, 20.05, 21.05,\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE PRESSURE PLATE HOLDER, FINGERS, AND VALVES WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING AT HIGHER VALUES OF 21.15, 0.05 AND 21.05. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03118"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING AT HIGHER VALUES OF 27.86, 27.62 AND 27.58. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03120"}
{"brand": "SIGMA SPECTRUM", "date": "20241007", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"AIR IN LINE ALARMS\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ¿AIR IN LINE ERROR\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR WHICH WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03125"}
{"brand": "SIGMA SPECTRUM", "date": "20241008", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANT AIR IN LINE ALARM\" WAS NOT REPRODUCED, A RELOAD SET ERROR OCCURRED WITH A \"TUBE NOT LOADED PROPERLY IN AIR DETECTOR\" MESSAGE. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE ¿RELOAD SET\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS CONSTANT RELOAD SET. THE CAUSE OF THE CONDITION WAS THE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03134"}
{"brand": "SIGMA SPECTRUM", "date": "20241008", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"AIR IN LINE SENSOR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY REVEALED MULTIPLE \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR THAT WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03124"}
{"brand": "SIGMA SPECTRUM", "date": "20241008", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT DETECT LATCH KEY INSERTED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03132"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD ERROR 322 LINK SWITCH ERROR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'HAD ERROR 322 LINK SWITCH ERROR' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LINK SCREW IS LOOSE. THE LINK AND LINK SWITCH WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03145"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"SYSTEM ERROR 322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03146"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DISPLAYED SYSTEM ERROR 322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC322 (SYSTEM ERROR 322)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER HOOK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03148"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DISPLAYED SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR IS OUT OF RANGE AT 32.9 DUE TO A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03149"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE ¿EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM SENSOR WAS OUT OF RANGE. THE DOWNSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03151"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DISPLAYED SYSTEM ERROR 322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ¿SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A BAD LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03150"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'EC 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'EC 322' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER HOOK SWITCH. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03152"}
{"brand": "SIGMA SPECTRUM", "date": "20241010", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DISPLAYED SYSTEM ERROR 322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ¿SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE BAD LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03155"}
{"brand": "SIGMA SPECTRUM", "date": "20241010", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"ERROR CODE 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345 (ERROR CODE 345)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM TEMPERATURE OUT OF RANGE AT 154.48. THE FORCE SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03159"}
{"brand": "SIGMA SPECTRUM", "date": "20241010", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).   THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. :(B) (6) SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC 345.' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE EC345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM TEMPERATURE IS OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03160"}
{"brand": "SIGMA SPECTRUM", "date": "20240912", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING PREPARATION ON THE 8TH FLOOR. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED DOWNSTREAM THERMISTOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03161"}
{"brand": "SIGMA SPECTRUM", "date": "20241010", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345, THERMISTOR DISPARITY' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM TEMPERATURE OUT OF RANGE AT 61.1. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03162"}
{"brand": "SIGMA SPECTRUM", "date": "20241010", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED ACCURACY TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'FAILS ACCURACY TEST' WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE CUSTOMER TESTING SETUP AND EQUIPMENT ARE UNKNOWN. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE REVEALED 4 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED EVALUATION SERVICED THE DEVICE FOR A SIMILAR COMPLAINT. EVALUATION FOUND THE REPORTED PROBLEM COULD NOT BE REPRODUCED AND NO CAUSE WAS FOUND. ALL REQUIRED SERVICE ACTIONS WERE COMPLETED IN THE LAST SERVICE CYCLE. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE PRESSURE PLATE WILL BE ADJUSTED DUE TO REPEAT SERVICE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03163"}
{"brand": "SIGMA SPECTRUM", "date": "20241010", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9,H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, REPEATS 345 ERROR WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM TEMPERATURE IS OUT OF RANGE AT 629.6. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03165"}
{"brand": "SIGMA SPECTRUM", "date": "20241011", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT DETECT OPEN DOOR\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS NOT DETECTING OPEN DOOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03166"}
{"brand": "SIGMA SPECTRUM", "date": "20241011", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP KEYPAD BUTTONS 0, 1, 2 AND 3 DON'T WORK FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD BUTTONS 0, 1, 2 & 3 DON'T WORK' WAS NOT REPRODUCED. KEYPAD WAS FOUND TO BE WORKING PROPERLY, AND KEYPAD TEST PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO DEVICE CORRECTION IS REQUIRED TO ADDRESS THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03167"}
{"brand": "SIGMA SPECTRUM", "date": "20241011", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'FALSE UPSTREAM OCCLUSION ALARM' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOWER READING ON THE ULTRASONIC SENSOR WAS OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD FALSE UPSTREAM OCCLUSION ALARM. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03168"}
{"brand": "SIGMA SPECTRUM", "date": "20241011", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED \"DOWNSTREAM OCCLUSION\" WHEN THERE WAS NO OCCLUSION ON MULTIPLE SETS DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"DOWNSTREAM OCCLUSION WHEN THERE IS NO OCCLUSION ON MULTIPLE SETS\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR WHICH WAS FOUND OUT OF CALIBRATION. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03171"}
{"brand": "SIGMA SPECTRUM", "date": "20241011", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE ¿DOWNSTREAM OCCLUSION!\" MESSAGES HOWEVER TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT DETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03172"}
{"brand": "SIGMA SPECTRUM", "date": "20241011", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. :(B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D1 ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"PUMP CONTINUOUSLY ALARMING 'AIR DETECTED IN LINE' DESPITE USING SEVERAL NEW LINE SETS. AIR DETECTOR FAULTY\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ¿'AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR READING WAS OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03174"}
{"brand": "SIGMA SPECTRUM", "date": "20241014", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED \" 'LOAD SET' DISPLAY DOES NOT APPEAR WHEN PUMP DOOR IS OPEN AND KEY IS INSERTED' WAS REPRODUCED AS A SYSTEM ERROR 320. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LATCH SWITCH FAILED. UPPER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE AN OPEN DOOR. THE LOAD SET DID NOT APPEAR ON THE DISPLAY WHEN DOOR IS OPENED AND KEY IS INSERTED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03176"}
{"brand": "SIGMA SPECTRUM", "date": "20241014", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"VERIFIED THE DEVICE FAILED PM (VOLUME TEST 18.8 ML)\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, THE UPPER/LOWER VALVE, FINGER, HOLDERS & SPRINGS WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PREVENTATIVE MAINTENANCE VOLUME TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03177"}
{"brand": "SIGMA SPECTRUM", "date": "20241014", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION SENSOR TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION SENSOR TEST (20.22 & 22.62)\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM TUBING GUIDE WHICH WAS FOUND OUT OF SPECIFICATION. THE DOWNSTREAM TUBING GUIDE REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03184"}
{"brand": "SIGMA SPECTRUM", "date": "20241014", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 322 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER AUX. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED LINK SWITCH ERROR (LOW) SYSTEM ERROR 322 DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03195"}
{"brand": "SIGMA SPECTRUM", "date": "20241014", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE FAILED PSI TESTING 3 TIMES\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF ¿DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS CONSTANT / FALSE DOWNSTREAM OCCLUSION. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR WHICH WAS FOUND OUT OF CALIBRATION. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI TESTING 3 TIMES DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03197"}
{"brand": "SIGMA SPECTRUM", "date": "20240924", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A FALSE DOWNSTREAM OCCLUSION ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'DOWNSTREAM OCCLUSION' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03200"}
{"brand": "SIGMA SPECTRUM", "date": "20241015", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR322.' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'ERROR322.' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SWITCH FAILED. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO. :(B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03202"}
{"brand": "SIGMA SPECTRUM", "date": "20241015", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO. (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP WAS ALWAYS ALARMING \"IMPROPER SHUTDOWN\". THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, UNIT IS ALWAYS ALARMING IMPROPER SHUTDOWN WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED IMPROPER SHUTDOWN MESSAGES. AN \"IMPROPER SHUTDOWN!\" MESSAGE INDICATES THAT ALL POWER WAS LOST FROM THE PUMP. HOWEVER, THE LOG CANNOT BE USED TO DETERMINE IF THE POWER WAS MANUALLY DISCONNECTED OR THE SHUTDOWN WITHOUT USER INPUT. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03203"}
{"brand": "SIGMA SPECTRUM", "date": "20241015", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, ' EC 322' WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY REVEALED EC322 (LINK SWITCH ERROR (LOW). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03204"}
{"brand": "SIGMA SPECTRUM", "date": "20241015", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED POUNDS PER SQUARE INCH (PSI) TESTING 3 TIMES 20.13; 21.29; 22.51 DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DEVICE FAILED PSI TESTING 3 TIMES 20.13; 21.29; 22.51 WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" HOWEVER, TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR AND DOOR SPRINGS. FORCE SENSOR AND DOOR SPRING REPLACEMENT IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03206"}
{"brand": "SIGMA SPECTRUM", "date": "20241016", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM THERMISTOR FAILING. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03212"}
{"brand": "SIGMA SPECTRUM", "date": "20241017", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY TESTING BY UNDER INFUSING. THE VOLUME TO BE INFUSED WAS SET AT 20ML WHICH THE DEVICE DELIVERING 15 TO 18 ML. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , FAILED FLOW RATE TEST LOW, WAS REPRODUCED . A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. A REVIEW OF THE HISTORY LOG REVEALED 2 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING .BOTH INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE PRESSURE PLATE OUT OF ADJUSTMENT. THE PRESSURE PLATE REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03218"}
{"brand": "SIGMA SPECTRUM", "date": "20240923", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9,H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 345 THREE TIMES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED AT POWER UP DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03222"}
{"brand": "SIGMA SPECTRUM", "date": "20240925", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST AT 22.56 AS PSI(POUND PER SQUARE INCH). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03224"}
{"brand": "SIGMA SPECTRUM", "date": "20241021", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: G3: DATE RECEIVED BY MFR SHOULD HAVE BEEN 9/25/2024 IN THE INITIAL REPORT. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345, THERMISTOR DISPARITY MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM TEMPERATURE VALUE OUT OF RANGE AT 72.9. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03235"}
{"brand": "SIGMA SPECTRUM", "date": "20241021", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. EVALUATOR FOUND THAT THE DOWNSTREAM CALIBRATION VALUES WERE WITHIN RANGE/WITHIN SPECIFICATIONS. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"DOWNSTREAM OCCLUSION\" ALARM WAS OBSERVED IN THE LAST DAY OF CUSTOMER USE, HOWEVER DOWNSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO DEVICE CORRECTION IS REQUIRED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PRESSURE TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03238"}
{"brand": "SIGMA SPECTRUM", "date": "20241021", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PRESSURE TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"FAILED PRESSURE TEST\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM SENSOR VALUES OUT OF SPECIFICATIONS. THE DOWNSTREAM SENSOR WILL BE RECALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03240"}
{"brand": "SIGMA SPECTRUM", "date": "20231108", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD SHUT DOWN IMPROPERLY DURING NOREPINEPHRINE INFUSION THERAPY AT 0.04 MCG/KG/ MIN. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03234"}
{"brand": "SIGMA SPECTRUM", "date": "20241021", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED VOLUME TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED VOLUME TEST WAS NOT REPRODUCED. DEVICE WAS TESTED FOR FLOW ACCURACY AND FOUND TO DELIVER WITHIN RANGE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03239"}
{"brand": "SIGMA SPECTRUM", "date": "20241021", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"FAILED PRESSURE TEST\" WAS NOT REPRODUCED. THE DEVICE PASSED ALL TESTING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, PRESSURE PLATE HOLDER, FINGER, VALVE AND SPRINGS REQUIRED TO BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PRESSURE TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03244"}
{"brand": "SIGMA SPECTRUM", "date": "20241021", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"POWERS OFF INTERMITTENTLY\" WAS NOT REPRODUCED AND NO VISUAL ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. THE DEVICE WAS TESTED WITH A KNOWN GOOD BATTERY AND FUNCTIONED AS INTENDED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"IMPROPER SHUTDOWN\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, REAR CASE REQUIRED TO REPLACED AS A PRECAUTINARY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF INTERMITTENTLY. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03243"}
{"brand": "SIGMA SPECTRUM", "date": "20241022", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE FUNCTIONED AS INTENDED AND DID NOT REPRODUCE THE REPORTED ¿POWERS OFF INTERMITTENTLY¿. THE PUMP DID NOT POWER OFF DURING USE AND NO VISUAL ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A CUSTOMER BATTERY MODULE AND AC POWER ADAPTER WAS NOT RETURNED WITH THE PUMP. THE EVENT HISTORY LOG WAS REVIEWED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER OCCURRENCES OF ¿IMPROPER SHUTDOWN!¿ WAS OBSERVED ON CUSTOMER'S LAST DAY OF USAGE. A \"BATTERY DEPLETED!\" MESSAGE OCCURRED PRIOR TO THE ALARMS. AN ¿IMPROPER SHUTDOWN!¿ MESSAGE OCCURS AT POWER UP FOLLOWING POWER LOSS TO THE PUMP. THE HISTORY LOG CANNOT BE USED TO DETERMINE HOW POWER BECAME DISCONNECTED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS NOT DETERMINED. THE REAR CASE WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF INTERMITTENTLY. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03250"}
{"brand": "SIGMA SPECTRUM", "date": "20241022", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF SYSTEM ERROR 322 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG DID NOT REVEAL AN Y SYSTEM ERROR 322. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER AUX FAULTY. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03255"}
{"brand": "SIGMA SPECTRUM", "date": "20241022", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED TWO VOLUME TESTS. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"PUMP HAS FAILED TWO VOLUME TESTS\" WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND FOUND TO DELIVER WITH -8.9216% ACCURACY. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS UNDER-INFUSION. THE CAUSE OF THE CONDITION WAS THE FAILED PROCESSOR BOARD. THE PROCESSOR BOARD REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03256"}
{"brand": "SIGMA SPECTRUM", "date": "20241022", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST AT 19.34-21.93 POUNDS PER SQUARE INCH. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE PASSED THE DOWNSTREAM OCCLUSION TEST. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARM, HOWEVER DOWNSTREAM TESTING RESULTS OR FAILURES CANNOT BE CONFIRMED THROUGH THE LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03257"}
{"brand": "SIGMA SPECTRUM", "date": "20241022", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DIDN'T CONSISTENTLY DETECT DOOR CLOSURE. THIS OCCURRED DURING PROGRAMMING IN THE INTENSIVE CARE UNIT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOES NOT CONSISTENTLY DETECT DOOR CLOSURE' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SHUT DOOR - POWER OFF'. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LINK AND LINK SWITCH OUT OF ADJUSTMENT . THE LINK AND LINK SWITCH AND UPPER AND LOWER LATCH SWITCH WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03264"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"EC322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER HOOK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03271"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"SYSTEM ERROR 322,\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOOSE LINK SCREW. THE LINK AND LINK SCREW REQUIRED ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03270"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF \"SYSTEM ERROR 345,\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"SYSTEM ERROR 345,\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM THERMISTOR WAS OUT OF SPECIFICATION. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03269"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND IT PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03275"}
{"brand": "SIGMA SPECTRUM", "date": "20240925", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'TURN OFF WITHOUT USER INPUT. ' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED IMPROPER SHUTDOWN AND BATTERY DEPLETED MESSAGES .A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DAMAGED WIRELESS BATTERY MODULE. THE WIRELESS BATTERY MODULE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WITHOUT ANY USER INPUT. THIS OCCURRED BEFORE USE IN THE INTENSIVE CARE UNIT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03274"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTION: D3. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED DOWNSTREAM OCCLUSION SENSOR TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALAR, HOWEVER DOWNSTREAM TESTING RESULTS OR FAILURES CANNOT BE DETERMINED THROUGH THE LOG. A REVIEW OF THE SERVICE HISTORY RECORD IDENTIFIED THAT THE DEVICE HAS BEEN SERVICED WITHIN THE LAST 12 MONTHS FOR A DIFFERENT ISSUE. THERE IS NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED THROUGH CAUSALITY AS THE DOWNSTREAM SENSOR WAS FOUND OUT OF CALIBRATION. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03276"}
{"brand": "SIGMA SPECTRUM", "date": "20240914", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD A DOWNSTREAM OCCLUSION AND ALSO INFUSED AT A DIFFERENT RATE THAN PROGRAMMED. DEVICE WAS PROGRAMMED TO DELIVER HEPARIN AT 32 MILLIGRAM/KG/HR HOWEVER, \"THE BAG WAS LASTING LONGER THAN IT SHOULD HAVE AND THE PATIENT'S BLOOD WORK REFLECTED THIS BY PTT NUMBERS GOING DOWN.\" THE REPORT FURTHER ALLEGED THAT THE PATIENT'S BLOOD WAS BACKING UP INTO THE LINE \"WHICH COULD HAVE CAUSED THE INFUSION TO RUN SLOWER. THE PATIENT IV SITE WAS GOOD WITH GREAT FLASH BACK. THE USER HAD TO FLUSH THE PATIENT'S LINE SEVERAL TIMES AS IT KEPT BACKING UP WITH BLOOD (INDICATION THAT EITHER THE INFUSION WAS TOO SLOW OR NOT INFUSING HOWEVER, THE USER COULD SEE DRIPS IN THE DRIP CHAMBER).\" THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03279"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED UPSTREAM OCCLUSION DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03280"}
{"brand": "SIGMA SPECTRUM", "date": "20241024", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS, HOWEVER, DOWNSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03282"}
{"brand": "SIGMA SPECTRUM", "date": "20240925", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURN OFF DURING DEVICE POWER UP IN THE INTENSIVE CARE UNIT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'TURN OFF' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG FOUND NO EVIDENCE OF 'IMPROPER SHUTDOWN' ALARMS.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03291"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, DOWNSTREAM TUBING GUIDE REQUIRED TO BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03292"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF CONSTANT AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP.THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"CONSTANT AIR IN LINE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"MULTIPLE AIR-IN-LINE\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03294"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF CONSTANT AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP.THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"DISPLAYED AIR IN LINE ALARM\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"AIR IN LINE ALARM!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03295"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9,H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,'THE PUMP WILL NOT ACKNOWLEDGE THE DOOR CLOSED WITH TUBING INSTALLED' WAS NOT REPRODUCED.A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE \"DOOR JAMMED!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE CRACKED LOWER LEFT OUTER DOOR COVER CAUSING DOOR JAMMED. OUTER DOOR COVER REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS NOT ACKNOWLEDGING THE DOOR CLOSED WITH TUBING INSTALLED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03297"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"UPSTREAM OCCLUSION ERRORS WITH NO OCCLUSION\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED UPSTREAM OCCLUSION ERRORS WITH NO OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03302"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOWNSTREAM OCCLUSION\" MESSAGES, HOWEVER, DOWNSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM/FORCE SENSOR SLIGHTLY OUT OF RANGE. THE DOWNSTREAM/FORCE SENSOR REQUIRED TO BE RECALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03293"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'LINK SWITCH ERROR LOW.' WAS REPRODUCED. A REVIEW OF EVENT HISTORY REVEALED MULTIPLE \"SYSTEM ERROR 322\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SWITCH NOT RESPONDING. LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE.SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: LINK SWITCH ERROR LOW. THE EVENT OCCURRED BEFORE FIRST CLINICAL USE. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03298"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF CONSTANT DOWNSTREAM OCCLUSION. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"CONSTANT DS OCC,\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR WAS OUT OF SPECIFICATION. THE FORCE SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03300"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DOWNSTREAM OCCLUSION WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE FORCE SENSOR REQUIRED CALIBRATION PER PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03299"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"EC322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC322 (LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER LINK SWITCH. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03303"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03301"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,'THE PUMP EXHIBITS FATAL ERROR 322' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED EC322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER HOOK SWITCH. THE LOWER AUX ILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03306"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR # 322-LATCH SWITCH ERROR' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'ERROR # 322-LATCH SWITCH ERROR'. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LINK IS BINDING, PREVENTING DOOR OPENING AND/OR CLOSING PROPERLY. THE LINK WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO. (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03313"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9,H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'THERMISTOR DISPARITY 345 ALARM' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED A \"SYSTEM ERROR 345 - THERMISTOR DISPARITY\" MESSAGE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03314"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322 -LINK SWITCH ERROR (LOW) '. WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322 -LINK SWITCH ERROR (LOW) '. MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03315"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FLOW RATE AND VOLUME TEST FAILED WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE.  THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE 05-23-24, REVEALED 2 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. BOTH INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP OVER INFUSED AT A VOLUME OF 21.22 ML. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03316"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED ISSUE 'ERROR 322' WAS REPRODUCED AS THE LOWER LINK SWITCH WAS FOUND FAILING. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION DETERMINED TO BE THE FAILING LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03317"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 322' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION COULD NOT BE DETERMINED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY AND THEREFORE NO CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03318"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. THE SERVICE PROCEDURE INDICATES A SYSTEM ERROR 348 MAY OCCUR IF THE DOOR IS NOT FULLY LATCHED AND FUNCTIONAL TESTING FOUND THE UPPER AUXILIARY WAS DEFECTIVE. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 348 MESSAGES WHICH CONFIRMS THE REPORTED ISSUE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DEFECTIVE UPPER AUXILIARY. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 348 (NO UPSTREAM SENSOR ERROR) DURING THERAPY. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03320"}
{"brand": "SIGMA SPECTRUM", "date": "20241028", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FLOW RATE ACCURACY TEST OVER LIMIT WHICH DELIVERED AT 21.71ML. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE FLOW ACCURACY TEST OVER THE LIMIT WAS REPRODUCED. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE 04-16-24 REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM INSTALLATION AND MAINTENANCE MANUAL. THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF ADJUSTMENT PRESSURE PLATE. THE PRESSURE PLATE WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. AN OVERINFUSION LESS THAN OR EQUAL TO 10% IS UNLIKELY TO CAUSE OR CONTRIBUTE TO A SERIOUS HARM, DEATH, OR SERIOUS INJURY. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03319"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345  (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345 - THERMISTOR DISPARITY ALARMS\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 -THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF SPECIFICATION UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE.SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03323"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D3. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"SYSTEM ERROR 345 - THERMISTOR DISPARITY ALARMS\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"SYSTEM ERROR 345\" MESSAGES. TESTING OF THE DEVICE FOUND THE DOWNSTREAM THERMISTOR OUT OF SPECIFICATION WHICH WAS DETERMINED AS CAUSE FOR THE REPORTED ISSUE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03324"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER AND LOWER LINK OUT OF ADJUSTMENT. THE LINKS WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03325"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 LINK SWITCH ERROR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D3. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"SYSTEM ERROR 322 ERROR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"SYSTEM ERROR 322 \" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOWER LINK SWITCH WAS FAILING. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03326"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "CORRECTION: D3 ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"UPSTREAM OCCLUSION ALARMS KEEP BEEPING\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"UPSTREAM OCCLUSION!\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR VALUES OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). H1: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT UPSTREAM OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03327"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03329"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"AIR IN LINE WHEN THERE IS NO AIR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"'AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION DETERMINED TO BE A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD FALSE AIR IN LINE ALARM. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03331"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED THE DEVICE HAS BEEN SERVICED FOR THIS SAME ISSUE WITHIN THE LAST 12 MONTHS. THE PROCESSOR BOARD WAS REPLACED DURING PRIOR SERVICE AND ALL SERVICE ACTIONS WERE COMPLETED DURING PRIOR RETURN. THERE IS NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM THERMISTOR OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03330"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9,H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING THE DOWNSTREAM THERMISTOR READING WAS FOUND OUT OF RANGE WHICH VERIFIES THE REPORTED ISSUE. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE SYSTEM ERROR 345 ALARMS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03332"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , A SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM TEMPERATURE OUT OF RANGE. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03334"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO RECOGNIZE OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS ABLE TO IDENTIFY AND RUN A LOADED SET WITHOUT ERROR. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03337"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D3. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, TESTING OF THE DEVICE DOOR SWITCHES FOUND THAT THE UPPER AND LOWER LATCH SWITCHES WERE FAILING AS CAUSE OF THE REPORTED ISSUE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 322 MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE UPPER AND LOWER AUXILIARY ASSEMBLIES REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03338"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' EC 345 ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE ULTRASONIC SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03336"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR CODE 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR CODE 322' WAS NOT REPRODUCED WHILE RUNNING A LOADED SET.  A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES.  A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED BUT NO COMPONENT COULD BE DETERMINED FOR CAUSALITY AND NO CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03340"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF AIR IN LINE SENSOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: D3. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD AIR IN LINE SENSOR ISSUE' WAS NOT CONFIRMED.  INSTEAD, A RELOAD SET ISSUE OCCURRED DURING TESTING.  A REVIEW OF THE EVENT HISTORY LOG (EHL) ONLY SHOWED 'RELOAD SET!' ALERTS.  A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED BUT RATHER A RELOAD SET ISSUE WAS IDENTIFIED. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THE RELOAD SET ISSUE.  THE DEVICE MALFUNCTION WOULD NOT LEAD TO A DEATH OR SERIOUS INJURY IF THE MALFUNCTION WERE TO RECUR BECAUSE A RELOAD SET ALARM OCCURS UPON PUMP-TUBING SET-UP (TUBING LOADING).   THIS ISSUE MAY RESULT IN A DELAY OF THERAPY.  SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03343"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTION: D3. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF SYSTEM ERROR 322 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED LOWER LINK SWITCH. THE LOWER AUXILIARY ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03345"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'ERROR 322' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LINK OUT OF ADJUSTMENT. THE LINK WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03344"}
{"brand": "SIGMA SPECTRUM", "date": "20241002", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"ERROR CODE EC345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM THERMISTOR OUT OF RANGE AT 16.5. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03349"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD DOWNSTREAM OCCLUSION (TEST WAS OVER THE MAXIMUM ALLOWED VALUE (19 PSI (POUNDS PER SQUARE INCH)) MULTIPLE TIMES EVEN AFTER CONFIRMING THE DOWNSTREAM PRESSURE SETTING WAS ON MEDIUM) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWNSTREAM OCCLUSION TEST WAS OVER THE MAXIMUM ALLOWED VALUE (19 PSI) MULTIPLE TIMES EVEN AFTER CONFIRMING THE DS PRESSURE SETTING WAS ON MEDIUM\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, DOWNSTREAM PUSHER REQUIRED REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03352"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS NOT DETECTING WHEN DOOR WAS OPEN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , THE REPORTED ' UNIT STILL DOES NOT DETECT WHEN DOOR IS OPEN' WAS CONFIRMED.  THE DEVICE FAILED LATCH VERIFICATION TESTING.  A SERVICE HISTORY REVIEW REVEALED THE DEVICE WAS PREVIOUSLY SERVICED FOR A DIFFERENT ISSUE.  THE DIRECT CAUSE OF THE CURRENT ISSUE WAS NOT SERVICED DURING THE LAST RETURN CYCLE AND THERE IS NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION  WAS DETERMINED TO BE A FAILED UPPER AUXILIARY. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03353"}
{"brand": "SIGMA SPECTRUM", "date": "20241029", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOES NOT DETECT OPEN DOOR' WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER HOOK SWITCH STUCK IN THE CLOSED POSITION. UPPER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE OPEN DOOR.   THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03354"}
{"brand": "SIGMA SPECTRUM", "date": "20241030", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS NOT DETECTING CLOSED DOOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOES NOT DETECT CLOSED DOOR' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE \"SHUT DOOR - POWER OFF\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THAT THE LOWER LATCH SWITCH FAILED. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03355"}
{"brand": "SIGMA SPECTRUM", "date": "20241030", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP KEYPAD BUTTONS WERE NOT WORKING FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"BUTTONS ON KEYPAD NOT WORKING,\" WAS NOT REPRODUCED. THE KEYPAD WAS FOUND TO BE FUNCTIONING AS INTENDED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03356"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'EC 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'EC 322' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED LOWER HOOK SWITCH. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03366"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"EC 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR READING OUT OF RANGE . THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03370"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'EC 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM TEMPERATURE IS OUT OF RANGE DUE TO A FAULTY FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03371"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: UPSTREAM OCCLUSION DOESN'T CLEAR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"UPSTREAM OCCLUSION DOESN'T CLEAR\" WAS NOT ABLE TO BE REPLICATED DUE TO A RELOAD SET ALARM THAT OCCURRED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03374"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS UNABLE TO BE REPRODUCED AS A SYSTEM ERROR 352 OCCURRED DURING SIMULATED THERAPY. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM TEMPERATURE OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03373"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILS ACCURACY VOLUME CHECKS WAS NOT REPRODUCED.THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE CUSTOMER TESTING SETUP AND EQUIPMENT ARE UNKNOWN. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED NO ABNORMALITIES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03375"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILS ACCURACY VOLUME CHECKS WAS NOT REPRODUCED. EVENT DETAILS AND AN EVENT OCCURRENCE DATE WERE NOT PROVIDED, HOWEVER A REVIEW OF THE LAST DAYS OF CUSTOMER USE IN THE EVENT HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED.  SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03376"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: UPSTREAM OCCLUSION THAT DOESN'T CLEAR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'UPSTREAM OCCLUSION THAT DOESN'T CLEAR' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03378"}
{"brand": "SIGMA SPECTRUM", "date": "20241031", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNISE A CLOSED DOOR AND AN OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOES NOT DETECT DOOR OPEN OR CLOSED' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03380"}
{"brand": "SIGMA SPECTRUM", "date": "20241101", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP THAT WAS JUST RETURNED FROM REPAIR FOR FLOW RATE ACCURACY FAILED THE TEST AGAIN (RIGHT OUT OF THE BOX). THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. FLOW ACCURACY TESTING WAS PERFORMED AND THE DEVICE DELIVERED WITHIN 5% SPECIFICATION. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. THE DEVICE HAS BEEN SERVICED FOR A SIMILAR COMPLAINT WITHIN THE LAST 12 MONTHS HOWEVER NO ISSUE WAS FOUND WITH THE DEVICE DURING PRIOR RETURN AND ALL SERVICE ACTIONS WERE COMPLETED DURING THE LAST SERVICE CYCLE. THE REPORTED CONDITION WAS NOT VERIFIED AND THE DEVICE WAS FOUND WITHIN SPECIFICATION. PRESSURE PLATE ADJUSTMENTS WILL BE PERFORMED AS A PRECAUTION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03385"}
{"brand": "SIGMA SPECTRUM", "date": "20241101", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP BEEPS UP STREAM OCCLUSION (NO OCCLUSION). THIS OCCURRED  IN THE BIOMED SERVICE DEPARTMENT DURING TESTING. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' HAD AN ISSUE: BEEPS UP STREAM OCCLUSION (NO OCCLUSION).' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"UPSTREAM OCCLUSION!\" ALARM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF CALIBRATION. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03387"}
{"brand": "SIGMA SPECTRUM", "date": "20241101", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DIDN'T RECOGNIZE THE DOOR WAS OPEN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOES NOT RECOGNIZE THE DOOR IS OPEN,\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER AND LOWER LATCH SWITCHES WERE FAILING. THE UPPER AND LOWER LATCH SWITCHES, AND THE UPPER AND LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03392"}
{"brand": "SIGMA SPECTRUM", "date": "20241101", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'DOWNSTREAM OCCLUSION' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION SENSOR TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03393"}
{"brand": "SIGMA SPECTRUM", "date": "20241101", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'WAS NOT DETECTING THE DOOR IS OPEN OR CLOSED STATE' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'WAS NOT DETECTING THE DOOR IS OPEN OR CLOSED STATE' MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED UPPER LATCH SWITCH. THE UPPER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE OPEN OR CLOSED DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03396"}
{"brand": "SIGMA SPECTRUM", "date": "20241101", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03399"}
{"brand": "SIGMA SPECTRUM", "date": "20241101", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD DOWNSTREAM OCCLUSION OVER THE ACCEPTABLE RANGE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DOWNSTREAM OCCLUSION IS OVER THE ACCEPTABLE RANGE' WAS NOT REPRODUCED. DOWNSTREAM OCCLUSION TEST WAS PERFORMED AND TEST PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF SPECIFICATION DOWNSTREAM SENSOR. THE DOWNSTREAM SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03398"}
{"brand": "SIGMA SPECTRUM", "date": "20240917", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD FALSE DOWNSTREAM OCCLUSION ALARMS. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD A FALSE DOWNSTREAM OCCLUSION. DOWNSTREAM OCCLUSION DETECTING TEST WAS PERFORMED, THE DEVICE FAILED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE THE FORCE SENSOR WAS FOUND OUT OF CALIBRATION AND HIGHER THAN INTENDED RANGE AND THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03390"}
{"brand": "SIGMA SPECTRUM", "date": "20241104", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S 0/1 BUTTONS WERE NOT WORKING FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03403"}
{"brand": "SIGMA SPECTRUM", "date": "20241104", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER LINK SWITCH. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03404"}
{"brand": "SIGMA SPECTRUM", "date": "20241104", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF NOT GIVING RIGHT ACCURACY WHEN INFUSING. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03408"}
{"brand": "SIGMA SPECTRUM", "date": "20241104", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED EC345 (ERROR 345). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM TEMPERATURE OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03410"}
{"brand": "SIGMA SPECTRUM", "date": "20241104", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED NO EVIDENCE OF SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, THE ULTRASONIC SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03411"}
{"brand": "SIGMA SPECTRUM", "date": "20241104", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"DOES NOT ALARM OR RESPOND WHEN THE DOOR IS OPENED\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED UPPER HOOK SWITCH. THE UPPER AUXILIARY REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DIDN'T ALARM OR RESPOND WHEN THE DOOR WAS OPENED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03414"}
{"brand": "SIGMA SPECTRUM", "date": "20241105", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM PRESSURE TEST SEVERAL TIMES ON MULTIPLE LINES. PRESSURE IS IN THE MEDIUM SETTING AND IS FAILING AT 21. 3-22. 9. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE \"FAILED DOWNSTREAM PRESSURE TEST MULTIPLE TIMES\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM SENSOR BEING OUT OF SPECIFICATION. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03418"}
{"brand": "SIGMA SPECTRUM", "date": "20241105", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED POUNDS PER SQUARE INCH (PSI) TESTING OF PREVENTATIVE MAINTENANCE (PM) 22.63, 21.76, 22.31 AT MEDIUM PRESSURE SETTING DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND IT PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03417"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345. ' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP  ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED UPON DEVICE POWER UP IN THE MEDICINE DEPARTMENT.  THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03420"}
{"brand": "SIGMA SPECTRUM", "date": "20240911", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF TURN ON AND TURN OFF. THIS OCCURRED UPON DEVICE POWER UP IN THE MEDICINE II DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"TURN ON AND THEN OFF,\" WAS REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEPRESSED AND STUCK BATTERY CONTACT PINS.THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03422"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. THE REPORTED PROBLEM, FAILED DOWNSTREAM OCCLUSION, WAS NOT REPRODUCED DURING EVALUATION. THE DEVICE PASSED DOWNSTREAM OCCLUSION. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03424"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION D9, H2, H3, H6 AND H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE REPORTED PROBLEM, FAILED DOWNSTREAM (DISTAL) OCCLUSION SENSOR TEST, WAS NOT REPRODUCED DURING EVALUATION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THE DEVICE HAS BEEN SERVICED WITHIN THE LAST 12 MONTHS. EVALUATION SERVICED THE DEVICE FOR A SIMILAR COMPLAINT. EVALUATION OBSERVED THE ASSIGNABLE CAUSE TO BE DOWNSTREAM TUBING GUIDE AND FORCE SENSOR REPLACED. ALL REQUIRED SERVICE ACTIONS WERE COMPLETED IN THE LAST SERVICE CYCLE. THE REPORTED CONDITION WAS NOT VERIFIED. EVALUATOR DID NOT OBSERVE ANY SYMPTOM OR POTENTIAL CAUSE OF THE REPORTED PROBLEM; HOWEVER DOWNSTREAM TUBING GUIDE WAS REPLACED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03425"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DOWNSTREAM OCCLUSION SENSOR ERROR WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM CAL VALUES OUT OF SPECIFICATION DUE TO LOSE DOWNSTREAM TUBING GUIDE. THE DOWNSTREAM TUBING REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD DOWNSTREAM OCCLUSION SENSOR ERROR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03426"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF ' FAILED DOWNSTREAM OCCLUSION TEST.' WAS NOT REPRODUCED. DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"DOWNSTREAM OCCLUSION!\" ALARM. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03429"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED DOWNSTREAM OCCLUSION WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR WAS FOUND OUT OF CALIBRATION AND HIGHER THAN INTENDED RANGE. THE FORCE SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03430"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DEVICE IS ALARMING SYSTEM ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322' MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER HOOK SWITCH. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03436"}
{"brand": "SIGMA SPECTRUM", "date": "20241010", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED AS SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY DOWNSTREAM/FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING DEVICE POWER UP IN THE MEDICINE II. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03437"}
{"brand": "SIGMA SPECTRUM", "date": "20241107", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM 'FAILED POUNDS PER SQUARE INCH (PSI) TESTING' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG CONFIRMED THE ISSUE AS ' DOWNSTREAM OCCLUSION!' MESSAGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM SENSOR BEING OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03444"}
{"brand": "SIGMA SPECTRUM", "date": "20241108", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED PREVENTIVE MAINTENANCE FLOW RATE TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW REVEALED THE DEVICE HAS BEEN SERVICED WITHIN THE LAST 12 MONTHS. EVALUATION SERVICED THE DEVICE FOR A SIMILAR COMPLAINT. EVALUATION OBSERVED THE ASSIGNABLE CAUSE TO BE EVALUATION COULD NOT REPRODUCE THE SYMPTOM AND NO CAUSE WAS FOUND. ALL REQUIRED SERVICE ACTIONS WERE COMPLETED IN THE LAST SERVICE CYCLE. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03452"}
{"brand": "SIGMA SPECTRUM", "date": "20241108", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S ALARMED ERROR 322 LINK SWITCH ERROR (LOW) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING ,'322 LINK SWITCH ERROR (LOW)' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED 'SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED.  THE LINK AND LINK SWITCH REQUIRES ADJUSTMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03453"}
{"brand": "SIGMA SPECTRUM", "date": "20241108", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION D3. ADDITIONAL INFORMATION H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE DEVICE WAS CONFIRMED TO UNDER DELIVER WITH FLOW ACCURACY OUTSIDE SPECIFICATION. A REVIEW OF THE EVENT HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED ISSUE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM TUBING GUIDE OUT OF SPECIFICATION AND THE UPSTREAM PUSHER FAILED. PER SERVICE ENGINEERING, PUSHERS ON THE DOOR INTERACT WITH THE TUBING AND COULD CAUSE FLOW ACCURACY ISSUES IF OUT OF SPECIFICATION. THE ULTRASONIC SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03455"}
{"brand": "SIGMA SPECTRUM", "date": "20241108", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"322 ERROR CODE LINK SWITCH ERROR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC322\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03459"}
{"brand": "SIGMA SPECTRUM", "date": "20241109", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ]IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03460"}
{"brand": "SIGMA SPECTRUM", "date": "20241111", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED \"DS OCC TEST\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03462"}
{"brand": "SIGMA SPECTRUM", "date": "20241111", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,'AIR IN LINE SENSOR' WAS REPRODUCED AS RELOAD SET. A REVIEW OF THE HISTORY LOG REVEALED AS RELOAD SET MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THIS ALARM OCCURS UPON PUMP-TUBING SET-UP (TUBING LOADING). ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03456"}
{"brand": "SIGMA SPECTRUM", "date": "20241015", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE TURNED \"OFF\" IMPROPERLY. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE DEVICE \"TURNED OFF\" WHEN TESTED WITH A KNOWN GOOD BATTERY. A REVIEW OF THE HISTORY LOG REVEALED OCCURRENCES OF ¿IMPROPER SHUTDOWN!¿ . AN ¿IMPROPER SHUTDOWN!¿ MESSAGE OCCURS AT POWER UP FOLLOWING POWER LOSS TO THE PUMP. THE HISTORY LOG CANNOT BE USED TO DETERMINE HOW POWER BECAME DISCONNECTED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE BACK FLEX BATTERY CONTACT PINS FULLY DEPRESSED/JAMMED AND UNABLE TO REBOUND AS DESIGNED DUE TO A DRIED LIQUID SUBSTANCE. THE BACK FLEX BATTERY CONTACTS PINS DO NOT MAKE CONTACT WITH THE BATTERY PIN. THE BACK FLEX BATTERY CONTACT PIN REQUIRES TO BE CLEANED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03475"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'EC 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOWER LINK SWITCH NOT WORKING PROPERLY. EVALUATION DETERMINED THE LOWER AUX IS FAULTY. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03482"}
{"brand": "SIGMA SPECTRUM", "date": "20241016", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WITHOUT ANY USER INPUT. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'TURN OFF WITHOUT INPUT' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED IMPROPER SHUTDOWN MESSAGE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DRIED LIQUID SUBSTANCE ON THE BACK FLEX BATTERY CONTACT PINS CAUSING THE DEPRESSED BATTERY PINS. THE BACK FLEX BATTERY CONTACT PIN REQUIRES TO BE CLEANED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03484"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING THERAPY. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'HAD AN EC345. ' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE \"EC345\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM TEMPERATURE IS OUT OF RANGE AT 16.7. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03481"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE \"SENSOR\". THIS OCCURRED DURING TESTING N THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PRODUCED A RELOAD SET MESSAGE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE AND CONSTANT RELOAD SET MESSAGES AND SINGLE AIR-IN-LINE! MESSAGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF CALIBRATION. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03495"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED  FALSE AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM SENSOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03494"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN A FAILED UPSTREAM SENSOR. THE UPSTREAM SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED FALSE AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03493"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6) SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, '322 ERROR CODE LINK SWITCH ERROR' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03473"}
{"brand": "SIGMA SPECTRUM", "date": "20241015", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE TURNED OFF. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, TURN ON AND THEN OFF WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED \"IMPROPER SHUTDOWN!\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED.THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEPRESSED BATTERY CONTACTS PINS NOT MAKING CONTACT WITH THE BATTERY DUE TO DRIED LIQUID SUBSTANCE ON THE CONTACTS. THE BATTERY CONTACT PINS REQUIRES CLEANING.THE BATTERY CONTACT PINS REQUIRES CLEANING TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03497"}
{"brand": "SIGMA SPECTRUM", "date": "20241113", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"DOWNSTREAM OCCLUSION\" WAS NOT REPRODUCED. EVALUATION PERFORMED DOWNSTREAM OCCLUSION DETECTION TEST AND THE DEVICE PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"DOWNSTREAM OCCLUSION!\" MESSAGES HOWEVER, HISTORY LOG CANNOT CONFIRM IF THE ALARMS WERE TRUE OF FALSE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM SENSOR WHICH WAS FOUND OUT OF RANGE. THE FORCE SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03498"}
{"brand": "SIGMA SPECTRUM", "date": "20241113", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D4: SERIAL NO., H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03503"}
{"brand": "SIGMA SPECTRUM", "date": "20241113", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'HAD EC345.' WAS REPRODUCED.A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 345.A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR OUT OF RANGE AT 40.9F. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03504"}
{"brand": "SIGMA SPECTRUM", "date": "20241114", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT LOAD ANIMATION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'NO LOADING ANIMATION' WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03511"}
{"brand": "SIGMA SPECTRUM", "date": "20241114", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP WAS NOT LOADING ANIMATION. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'NO LOADING ANIMATION' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED THE CAUSALITY TO BE WHEN DOOR IS OPEN THE LED FOR DOOR CLOSED REMAINS LIT DUE TO DAMAGED UPPER HOOK SWITCH. THE UPPER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03510"}
{"brand": "SIGMA SPECTRUM", "date": "20241114", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR IS OUT OF RANGE AT 65.40F. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03513"}
{"brand": "SIGMA SPECTRUM", "date": "20241114", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"CONSTANT DS OCC ALARM\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR OUT OF RANGE. THE DOWNSTREAM SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT DOWNSTREAM OCCLUSION DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03519"}
{"brand": "SIGMA SPECTRUM", "date": "20241115", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9,H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03525"}
{"brand": "SIGMA SPECTRUM", "date": "20241017", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED SYSTEM ERROR 322. THE CAUSE OF THE CONDITION WAS THE LOWER LINK SWITCH WHICH WAS NOT WORKING PROPERLY. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03527"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE AN OUT OF CALIBRATION DOWNSTREAM AND UPSTREAM THERMISTOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03528"}
{"brand": "SIGMA SPECTRUM", "date": "20241117", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE SYSTEM ERROR 345 WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345. THE REPORTED CONDITION WAS VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY AND THEREFORE NO CORRECTION WAS REQUIRED. THE ULTRASONIC SENSOR WILL BE REPLACED AS A PRECAUTION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03533"}
{"brand": "SIGMA SPECTRUM", "date": "20241117", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED THE DEVICE HAS BEEN SERVICED WITHIN THE LAST 12 MONTHS. THE CURRENT REPORTED PROBLEM DOES APPEAR AS A REPEAT SYMPTOM WITHIN THE PAST 12 MONTHS AND THE ULTRASONIC SENSOR WILL BE REPLACED. REVIEW OF THE PRIOR SERVICE RECORD INDICATES THAT ALL SERVICE ACTIONS WERE COMPLETED DURING THE PRIOR RETURN.THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM TEMPERATURE IS OUT OF RANGE. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03534"}
{"brand": "SIGMA SPECTRUM", "date": "20241021", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING DELIVERY. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9,H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THERMISTORS WERE NOT WITHIN INTENDED RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03539"}
{"brand": "SIGMA SPECTRUM", "date": "20241023", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOWNSTREAM OCCLUSION DURING INFUSION IN THE EMERGENCY ROOM. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOWN STREAM OCCLUSION ALARM\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03540"}
{"brand": "SIGMA SPECTRUM", "date": "20241118", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING BIOMED SERVICE. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9,H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR WAS NOT WITHIN INTENDED RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03541"}
{"brand": "SIGMA SPECTRUM", "date": "20241024", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"FALSE UPSTREAM OCCLUSION ALARMS,\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR UPSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" ALARMS, HOWEVER THE LOG CANNOT BE USED TO DETERMINE IF THE ALARMS OCCURRED WITHIN APPROPRIATE PRESSURE RANGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM SENSOR BEING OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE.SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED FALSE UPSTREAM OCCLUSION. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP IN THE INTENSIVE CARE UNIT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03545"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322 LINK SWITCH (LOW). ' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322 LINK SWITCH (LOW). ' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER LINK SWITCH. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03546"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322 ' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322 ' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SWITCH FAILURE. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03549"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"AIR SENSOR DETECTOR\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD AN ISSUE OF AIR SENSOR DETECTOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03550"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR 345 OCCURS FREQUENTLY,' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR VALUE IS OUT OF RANGE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03552"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03551"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED ¿SYSTEM ERROR 345¿ MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03554"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE THE LOWER AUX WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03556"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED 'POWERS OFF WHEN BATTERY IS MOVED' WAS REPRODUCED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED. EVENT DETAILS AND AN EVENT OCCURRENCE DATE WERE NOT PROVIDED, HOWEVER A REVIEW OF THE LAST DAY OF CUSTOMER USE IN THE HISTORY LOG REVEALED AN OCCURRENCE OF \"IMPROPER SHUTDOWN!\". AN ¿IMPROPER SHUTDOWN!¿ MESSAGE OCCURS AT POWER UP FOLLOWING POWER LOSS TO THE PUMP. THE HISTORY LOG CANNOT BE USED TO DETERMINE HOW POWER BECAME DISCONNECTED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEPRESSED BATTERY CONTACT PINS. REAR CASE REQUIRES REPLACEMENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP POWERED OFF WHEN BATTERY IS MOVED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03560"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'EC 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE 'SYSTEM ERROR 322' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LATCH FAILURE. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03561"}
{"brand": "SIGMA SPECTRUM", "date": "20241004", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DISPLAYED AIR DETECTED ALL THE TIME. THIS OCCURRED UPON POWER UP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"AIR DETECTED ALL THE TIME\" WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED AIR-IN-LINE!. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03563"}
