{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING THE SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED EC345. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. EVALUATION INSPECTED THE DEVICE, HOWEVER, THE THERMISTORS WERE NOT WITHIN INTENDED RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03564"}
{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOWNSTREAM OCCLUSION. THIS OCCURRED TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED DOWNSTREAM OCCLUSION AND DID NOT REPRODUCE THE DOWNSTREAM OCCLUSION ALARMS. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR BEING OUT OF SPECIFICATION. THE DOWNSTREAM SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03567"}
{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM SWITCH ERROR (LOW) ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE 'SYSTEM ERROR 322' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILING LOWER LINK SWITCH. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6) SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03568"}
{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A 'FAILED DOWNSTREAM OCCLUSION TEST' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'DOWNSTREAM OCCLUSION' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03570"}
{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: INACCURATE VOLUME DELIVERED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9,H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, INACCURATE VOLUME DELIVERED WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND FOUND TO UNDER-DELIVER WITH -6.13% ACCURACY. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE PRESSURE PLATE TRAVEL OUT OF ADJUSTMENT. THE PRESSURE PLATE TRAVEL REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03571"}
{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, NONSTOP DOWNSTREAM AND UPSTREAM ERRORS WERE NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM AND UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT.. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITIONS WERE DETERMINED TO BE AN OUT OF SPECIFICATION DOWNSTREAM SENSOR AND PEELING UPSTREAM SENSOR. THE FORCE SENSOR WILL BE CALIBRATED AND ULTRASONIC SENSOR WILL BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF NONSTOP DOWNSTREAM AND UPSTREAM ERRORS. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03576"}
{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, NO SOUND WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF NO SOUND. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03577"}
{"brand": "SIGMA SPECTRUM", "date": "20241018", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE AN INTERMITTENT FUNCTIONALITY OF LOWER LINK. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03585"}
{"brand": "SIGMA SPECTRUM", "date": "20241121", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'MISSING WARING LABEL' WAS CONFIRMED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE TUBING ID LABEL IS MISSING. THE TUBING ID REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMIT TED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF MISSING WARNING LABEL. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03591"}
{"brand": "SIGMA SPECTRUM", "date": "20241121", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03597"}
{"brand": "SIGMA SPECTRUM", "date": "20241121", "event_type": "Malfunction", "narrative": "CORRECTION D3: DEVICE MANUFACTURER NAME. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION UPSTREAM THERMISTOR. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 - THERMISTOR DISPARITY DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03598"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "CORRECTION D3: DEVICE MANUFACTURER NAME. ADDITIONAL INFORMATION D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE REPORTED 'SYSTEM ERROR 345' WAS NOT REPRODUCED DURING EVALUATION. THE THERMISTOR TEMPERATURE READINGS WERE WITHIN RANGE. A REVIEW OF THE EVENT HISTORY LOG FOUND NO EVIDENCE OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03610"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT ERROR CODE 345- THERMISTOR DISPARITY DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CONSTANT ERROR CODE 345- THERMISTOR DISPARITY, WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE EC 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED.THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR TO BE FAILING. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03611"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)' MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED LOWER LINK SWITCH. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03612"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR CODE 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR FAILING. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03616"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03617"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR 322 LINK SWITCH ERROR\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A FAULTY LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP  ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)).THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03625"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE, REVEALED 2 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. BOTH INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF CONSTANT FAILED ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03626"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED AS 'SYSTEM ERROR 345 -THERMISTOR DISPARITY '. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY .THE FORCE SENSOR REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03618"}
{"brand": "SIGMA SPECTRUM", "date": "20241014", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, CASE SHIMMING WAS FOUND MISSING. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. DURING EVALUATION, THE CASE SHIMMING WAS IDENTIFIED TO BE MISSING FROM THE DEVICE WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03637"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED VOLUME ACCURACY DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11:  THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03639"}
{"brand": "SIGMA SPECTRUM", "date": "20241125", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILED LOWER HOOK. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03647"}
{"brand": "SIGMA SPECTRUM", "date": "20241030", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345.' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'SYSTEM ERROR 345.' MESSAGES. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING DEVICE POWER UP IN THE MEDICINE II DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03649"}
{"brand": "SIGMA SPECTRUM", "date": "20240822", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"TURN OFF\" WAS NOT REPRODUCED. THE EVALUATOR FOUND THE PUMP TO POWER ON AND REMAIN POWERED ON DURING USE. THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"IMPROPER SHUTDOWN!\" HOWEVER THE HISTORY LOG CANNOT BE USED TO DETERMINE THE MEANS BY WHICH POWER WAS DISCONNECTED. AN \"IMPROPER SHUTDOWN!\" CAN RESULT IF ALL POWER SOURCES ARE MANUALLY DISCONNECTED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO PUMP CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP TURNED OFF WITHOUT USER INPUT. THIS OCCURRED AT POWER UP IN THE EMERGENCY ROOM. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03648"}
{"brand": "SIGMA SPECTRUM", "date": "20241126", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 -THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR THERMISTOR WIRE WHICH WAS FOUND EXPOSED AND CORRODED. THE FORCE SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03672"}
{"brand": "SIGMA SPECTRUM", "date": "20241126", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED 'SYSTEM ERROR 345 -THERMISTOR DISPARITY '.A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03684"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING THERAPY IN NURSING. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'THERMISTOR DISPARITY 345' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED AS 'SYSTEM ERROR 345 - THERMISTOR DISPARITY '.A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION  WAS DETERMINED TO BE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR   REQUIRES REPLACEMENT  TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03686"}
{"brand": "SIGMA SPECTRUM", "date": "20241126", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION.  A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03683"}
{"brand": "SIGMA SPECTRUM", "date": "20241126", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING. THIS OCCURRED DURING PREVENTATIVE MAINTENANCE TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED ISSUE WAS NOT REPLICATED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG SHOWS DOWNSTREAM OCCLUSION ALARMS ON THE LAST DAYS OF CUSTOMER USE, HOWEVER DOWNSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03689"}
{"brand": "SIGMA SPECTRUM", "date": "20241126", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345' WAS REPRODUCED.  A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC  THERMISTOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03691"}
{"brand": "SIGMA SPECTRUM", "date": "20241126", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION THE REPORTED ISSUE WAS CONFIRMED. THE DEVICE WAS TESTED FOR FLOW RATE ACCURACY AND OVER DELIVERED WITH AN ERROR PERCENTAGE OF 5.19%. THE EVENT DATE WAS NOT PROVIDED HOWEVER A REVIEW OF THE EVENT HISTORY LOG (EHL) ON THE LAST DAY OF CUSTOMER USE REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM INSTALLATION AND MAINTENANCE MANUAL. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF ADJUSTMENT PRESSURE PLATE TRAVEL. THE PRESSURE PLATE TRAVEL WILL BE ADJUSTED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP OVER INFUSED AT 22.1 ML. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03688"}
{"brand": "SIGMA SPECTRUM", "date": "20241107", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED DOWNSTREAM OCCLUSION TEST. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" HOWEVER THE LOG CANNOT BE USED TO DETERMINE IF THE ALARMS WERE TRUE OR FALSE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03695"}
{"brand": "SIGMA SPECTRUM", "date": "20241106", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING THERAPY IN NURSING. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING 'THERMISTOR DISPARITY 345' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED AS 'SYSTEM ERROR 345 - THERMISTOR DISPARITY '. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF SPECIFICATIONS. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03687"}
{"brand": "SIGMA SPECTRUM", "date": "20240101", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , THE REPORTED ISSUE WAS NOT REPLICATED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG SHOWS MULTIPLE OCCURRENCES OF \"DOWNSTREAM OCCLUSION!\" ALARMS ON THE LAST DAYS OF CUSTOMER USE HOWEVER, DOWNSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03685"}
{"brand": "SIGMA SPECTRUM", "date": "20241126", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD INCONSTANT ACCURACY TEST RANGE, CONSTANTLY READING OVER 21 WHEN RUNNING TEST MULTIPLE TIMES DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE, REVEALED 4 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03679"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED ISSUE WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF \"DOWNSTREAM OCCLUSION!\" ALARMS DURING THE LAST DAYS OF CUSTOMER USE HOWEVER, DOWNSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE EVALUATOR FOUND THE DOWNSTREAM SENSOR AND FORCE SENSOR OUT OF SPECIFICATIONS AS ASSIGNABLE CAUSE WHICH VERIFIES THE REPORTED ISSUE. THE DOWNSTREAM TUBING GUIDE WILL BE REPLACED AND THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03699"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S \"ABC\" BUTTONS WERE NOT WORKING FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03696"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 -THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03694"}
{"brand": "SIGMA SPECTRUM", "date": "20241003", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE TURNED OFF AT POWER UP. THE CUSTOMER'S BATTERY WAS NOT RECEIVED FOR SERVICE. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"IMPROPER SHUTDOWN!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS THE DEPRESSED BATTERY CONTACT PINS. THE REAR CASE REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE TURNED OFF UPON DEVICE POWER UP. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03700"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"DEVICE FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE,\" WAS NOT REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM SENSOR WAS OUT OF SPECIFICATION. FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03702"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST WITH RANGE OF 19.99 TO 24 POUNDS PER SQUARE INCH. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION 3 X 22.73/ 23/24/19.99\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND IT PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03707"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE FORCE SENSOR VALUES WERE WITHIN ACCEPTABLE RANGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03709"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , THE REPORTED 'FAILED DOWNSTREAM OCCLUSION', WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED,. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03711"}
{"brand": "SIGMA SPECTRUM", "date": "20241127", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED A DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG IDENTIFIED \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS BEEN SERVICED FOR A SIMILAR COMPLAINT WITHIN THE LAST TWELVE (12) MONTHS. THE PROBLEM WAS NOT CONFIRMED DURING THE LAST SERVICE RETURN AND ALL SERVICE ACTIONS WERE COMPLETED DURING THE PRIOR RETURN. THE REPORTED CONDITION WAS NOT VERIFIED. THE FORCE SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03712"}
{"brand": "SIGMA SPECTRUM", "date": "20241202", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM POUNDS PER SQUARE INCH (PSI) TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03713"}
{"brand": "SIGMA SPECTRUM", "date": "20241202", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED 'FAILED DOWNSTREAM OCCLUSION', WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03714"}
{"brand": "SIGMA SPECTRUM", "date": "20241202", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE CLOSED DOOR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOOR JAMMED!\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE OCCURRENCES OF \"DOOR JAMMED!\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DAMAGED LOWER AUX FLEX. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03715"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: B3, D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345.' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED NO OCCURRENCES OF 'SYSTEM ERROR 345.' MESSAGES. THERMISTOR TESTING WAS PERFORMED AND DEVICE IS WITHIN RANGE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. THE ULTRASONIC SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03728"}
{"brand": "SIGMA SPECTRUM", "date": "20241107", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) UPON DEVICE POWER UP IN THE GENERAL MEDICINE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED FORCE SENSOR. THE FORCE SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03729"}
{"brand": "SIGMA SPECTRUM", "date": "20241203", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD NO AUDIO FOUND DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"NO AUDIO,\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE REAR CASE. THE REAR CASE WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03730"}
{"brand": "SIGMA SPECTRUM", "date": "20241203", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR CODE 322: LINK SWITCH ERROR (LOW)' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'ERROR CODE 322 MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER AUXILIARY. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR CODE 322: LINK SWITCH ERROR (LOW) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03731"}
{"brand": "SIGMA SPECTRUM", "date": "20230907", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE POWERED OFF WITHOUT USER INPUT. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE DEPRESSED CONTACT PINS AND THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE POWERED OFF WITHOUT USER INPUT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03738"}
{"brand": "SIGMA SPECTRUM", "date": "20241204", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED CONSTANT AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03741"}
{"brand": "SIGMA SPECTRUM", "date": "20241204", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03742"}
{"brand": "SIGMA SPECTRUM", "date": "20241204", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD HIGHER RATE VOLUME FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"HIGHER RATE VOLUME\" WAS REPRODUCED AS AN UNDER INFUSION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE PRESSURE PLATE TRAVEL WAS OUT OF ADJUSTMENT. THE PRESSURE PLATE TRAVEL REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03744"}
{"brand": "SIGMA SPECTRUM", "date": "20241204", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD HIGHER RATE VOLUME FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"HIGHER RATE VOLUME\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED NO ABNORMALITIES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03745"}
{"brand": "SIGMA SPECTRUM", "date": "20241204", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DELIVERED AT HIGHER RATE VOLUME DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"HIGHER RATE VOLUME\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW RATE ACCURACY AND FOUND TO UNDER DELIVER WITH A 5.375% ERROR. HOWEVER AN UNDER INFUSION LESS THAN OR EQUAL TO 10% IS UNLIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED NO ABNORMALITIES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03749"}
{"brand": "SIGMA SPECTRUM", "date": "20241204", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD AN OVER INFUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"HIGHER RATE VOLUME\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN SPECIFICATION. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03748"}
{"brand": "SIGMA SPECTRUM", "date": "20241205", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED DOWNSTREAM OCCLUSION TEST WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03753"}
{"brand": "SIGMA SPECTRUM", "date": "20241112", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6) SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP KEYPAD NUMBERS 7,8 AND 9 WERE NOT WORKING. THIS OCCURRED UPON DEVICE POWER UP IN THE EMERGENCY ROOM. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF KEYPAD NUMBERS 7, 8 AND 9 WERE NOT WORKING WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FOUND KEYS 7 AND 8 HAD INTERMITTENT OUTPUT. THE KEYPAD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03752"}
{"brand": "SIGMA SPECTRUM", "date": "20241113", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING PROGRAMMING/SET UP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03754"}
{"brand": "SIGMA SPECTRUM", "date": "20241205", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF THE EVENT HISTORY LOG DID NOT IDENTIFY ANY ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP UNDER INFUSED BY 10-20%. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03757"}
{"brand": "SIGMA SPECTRUM", "date": "20241205", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DEVICE IS CONSTANTLY ALARMING SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT . THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY FORCE SENSOR. THE DOWNSTREAM SENSOR ASSEMBLY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03763"}
{"brand": "SIGMA SPECTRUM", "date": "20241205", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAIL PSI TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR OUT OF CALIBRATION. THE FORCE SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03759"}
{"brand": "SIGMA SPECTRUM", "date": "20241205", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'FAIL PSI TEST' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE. THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03766"}
{"brand": "SIGMA SPECTRUM", "date": "20241205", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANT DOWNSTREAM OCCLUSION\" WAS UNABLE TO BE REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM TUBING GUIDE. THE DOWNSTREAM TUBING GUIDE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT DOWNSTREAM OCCLUSION. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03764"}
{"brand": "SIGMA SPECTRUM", "date": "20241205", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED PSI TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03768"}
{"brand": "SIGMA SPECTRUM", "date": "20241206", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , THE REPORTED SYSTEM ERROR 322 WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED 'SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW) ' MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER AUXILIARY LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03765"}
{"brand": "SIGMA SPECTRUM", "date": "20231206", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE WAS OBSERVED TO BE MISSING THE DIRECTION OF FLOW LABEL. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DIRECTION FLOW LABEL REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD A MISSING DIRECTION OF FLOW LABEL. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03779"}
{"brand": "SIGMA SPECTRUM", "date": "20241206", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT NOTICE DOOR OPEN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03781"}
{"brand": "SIGMA SPECTRUM", "date": "20241206", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP CONSTANTLY ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DEVICE IS CONSTANTLY ALARMING SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 - THERMISTOR DISPARITY MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE UPSTREAM THERMISTOR OUT OF SPECIFICATION. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03783"}
{"brand": "SIGMA SPECTRUM", "date": "20241114", "event_type": "Malfunction", "narrative": "CORRECTED INFORMATION D10. ADDITIONAL INFORMATION: D9, D10, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED DOWNSTREAM OCCLUSION. THERE WERE NO VISUAL ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED THE USER EXPERIENCED BOTH ¿RELOAD SET!¿ MESSAGES AND A SINGLE ¿DOWNSTREAM OCCLUSION!¿ ALARM ON THE EVENT OCCURRENCE DATE. A ¿RELOAD SET!¿ MESSAGE CAN OCCUR WITH THE LANGUAGE: ¿TUBE NOT PROPERLY LOADED IN OCCLUSION DETECTOR,¿ AND CAN RESULT FROM IMPROPER SET LOADING BY THE USER. THE HISTORY LOG CANNOT BE USED TO DETERMINE IF THE ¿DOWNSTREAM OCCLUSION!¿ ALARM WAS TRUE OR FALSE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE FORCE SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE . THIS ALARM OCCURS UPON PUMP-TUBING SET-UP (TUBING LOADING). ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DURING THE DEVELOPMENT OF THE PROGRAMMING CONSTANTLY INDICATES OCCLUSION DURING DELIVERY. THIS OCCURRED DURING DELIVERY IN THE PEDIATRIC. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03785"}
{"brand": "SIGMA SPECTRUM", "date": "20241207", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS UNDETECTED DOWNSTREAM OCCLUSION. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR WHICH WAS FOUND OUT OF CALIBRATION AND LOWER THAN INTENDED RANGE. THE FORCE SENSOR REQUIRES CALIBRATION TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03793"}
{"brand": "SIGMA SPECTRUM", "date": "20241207", "event_type": "Malfunction", "narrative": "CORRECTION: F10/H6: HEALTH EFFECT - IMPACT CODES ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARM, HOWEVER DOWNSTREAM TESTING RESULTS OR FAILURES CANNOT BE DETERMINED THROUGH THE LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. DOWNSTREAM CALIBRATION WILL BE PERFORMED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03794"}
{"brand": "SIGMA SPECTRUM", "date": "20241207", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR 322 LINK SWITCH ERROR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03795"}
{"brand": "SIGMA SPECTRUM", "date": "20241207", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT PASS THE DOWNSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03796"}
{"brand": "SIGMA SPECTRUM", "date": "20241209", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, OVER INFUSION DURING ACCURACY TEST WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED 3 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE PRESSURE PLATE TRAVEL WAS OUT OF ADJUSTMENT. THE PRESSURE PLATE TRAVEL REQUIRES TO ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP OVER INFUSED FOR FLOW ACCURACY TESTING DURING PREVENTIVE MAINTENANCE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03801"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED SYSTEM ERROR 322. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03805"}
{"brand": "SIGMA SPECTRUM", "date": "20241209", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE DOES NOT RECOGNIZE WHEN DOOR IS OPEN\" WAS NOT REPRODUCED. INSTEAD, THE DOOR WAS FOUND DIFFICULT TO OPEN. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION WAS REQUIRED FOR THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE WHEN DOOR IS OPEN.THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03809"}
{"brand": "SIGMA SPECTRUM", "date": "20241209", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03810"}
{"brand": "SIGMA SPECTRUM", "date": "20241209", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03812"}
{"brand": "SIGMA SPECTRUM", "date": "20241209", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'LINK SWITCH ERROR 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF ' SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03811"}
{"brand": "SIGMA SPECTRUM", "date": "20240212", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS SYSTEM ERROR 345. THE CAUSE OF THE CONDITION WAS FAILED UPSTREAM THERMISTOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03814"}
{"brand": "SIGMA SPECTRUM", "date": "20240222", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03816"}
{"brand": "SIGMA SPECTRUM", "date": "20241210", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND FAILED FOR UNDETECTED DOWNSTREAM OCCLUSION TEST. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS FALSE/ CONSTANT DOWNSTREAM OCCLUSION. THE CAUSE OF THE CONDITION WAS THE FORCE SENSOR WHICH WAS FOUND OUT OF CALIBRATION AND HIGHER THAN INTENDED RANGE. THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM IQ INFUSION PUMP UNDER INFUSED SALINE SOLUTION DURING PREVENTATIVE MAINTENANCE TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03819"}
{"brand": "SIGMA SPECTRUM", "date": "20241119", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: AFTER THE PUMP WAS PROGRAMED, THE MEDICATION DOES NOT GO DOWN. THIS OCCURRED DURING PROGRAMMING/SETUP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF MEDICATION NOT INFUSING WAS NOT REPRODUCED. FLOW ACCURACY TEST WAS PERFORMED AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE MOTOR SHAFT HAD A BUILDUP OF BLACK PARTICULATE AND 2 OF 6 NYLON MOTOR SCREWS SEVERED. THE MOTOR GEARS, AND BEARING WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03823"}
{"brand": "SIGMA SPECTRUM", "date": "20241210", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"DOWNSTREAM OCCLUSION!\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE OCCURRENCES OF \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR OUT OF RANGE. THE FORCE SENSOR WILL BE RECALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD OCCLUSION SENSOR ERROR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03824"}
{"brand": "SIGMA SPECTRUM", "date": "20241210", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION AT 25PSI. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED DOWNSTREAM OCCLUSION WAS REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND FAILED WITH UNDETECTED DOWNSTREAM OCCLUSION. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DOWNSTREAM TUBING GUIDE FOUND OUT OF SPECIFICATION. THE DOWNSTREAM TUBING GUIDE WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03826"}
{"brand": "SIGMA SPECTRUM", "date": "20241210", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING. THIS OCCURRED DURING PREVENTATIVE MAINTENANCE TESTING.  THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS, HOWEVER THE LOG CANNOT BE USED TO DISTINGUISH TRUE AND FALSE ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE DOWNSTREAM TUBING GUIDE WAS FOUND OUT OF ADJUSTMENT HOWEVER IT WAS NOT AFFECTING DOWNSTREAM TESTING OR FORCE SENSOR CALIBRATION. THE DOWNSTREAM TUBING GUIDE WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03825"}
{"brand": "SIGMA SPECTRUM", "date": "20241210", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR VALUE IS OUT OF RANGE. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03829"}
{"brand": "SIGMA SPECTRUM", "date": "20110416", "event_type": "Injury", "narrative": "SIGMA'S TESTING OF THE RETURNED DEVICE COULD NOT REPRODUCE ANY FLOW RATE/OVER-DELIVERY ERROR AND THE PUMP WAS CONFIRMED TO MEET ITS PERFORMANCE SPECIFICATION. NO DEVICE MALFUNCTION WAS IDENTIFIED. REVIEW OF THE HISTORY LOG INDICATED THE INCREASE IN THE DELIVERY FLOW RATE WAS A RESULT OF USE ERROR; THE TITRATION KEY WAS PRESSED AND THE DOSE INCREASED FROM THE REPORTED INITIAL SETTING OF 1MG/MIN (15ML/HR) TO 2MG/MIN (30ML/HR) AT 07:05 GMT (A RATE INCREASE OF 100%), THEN INCREASED FROM 2MG/MIN (30ML/HR) TO 15MG/MIN (225ML/HR) AT 07:11 GMT (AN ADDITIONAL RATE INCREASE OF 650% AND A TOTAL INCREASE OF 210ML/HR). THE PUMP ISSUED TWO CONSECUTIVE VISUAL AND AUDIBLE ALERTS IN RESPONSE TO THE USER'S REQUESTED RATE INCREASE, AND EACH ALERT REQUIRED AND RECEIVED CONFIRMATION INPUT FROM THE USER. NO FURTHER USER MANIPULATION OCCURRED UNTIL APPROXIMATELY TWO HOURS LATER (08:57 GMT) WHEN THE UNIT WAS IN INFUSION COMPLETE ALARM, AT WHICH TIME AN ADDITIONAL VOLUME OF 50ML WAS ADDED TO THE VTBI. BIOMEDICAL ENGINEERING REQUESTED SIGMA PERFORM AN EVALUATION OF A PUMP THAT WAS \"INVOLVED IN INCIDENT THAT CAUSED PATIENT TO GO UNRESPONSIVE\" DUE TO HAVING \"INFUSED TOO QUICKLY.\" THE PUMP WAS BEING USED IN A CARDIO THORACIC UNIT TO INFUSE LIDOCAINE. BME REVIEW OF THE PUMP HISTORY LOG SHOWED THAT THE MEDICATION WAS BEING TITRATED AND THE SOFT LIMITS WERE EXCEEDED. THE PATIENT WAS PLACED ON A VENTILATOR AS A RESULT AND SUBSEQUENTLY RECOVERED. 711 PARK AVE.", "report_number": "1314492-2011-00018"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"AIR-IN-LINE ERROR REPEATED\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR OUT OF SPECIFICATION. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AIR-IN-LINE ERROR REPEATED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03832"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED RATE ACCURACY WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR FLOW ACCURACY TEST AND DELIVERED WITHIN RANGE. THE EVENT HISTORY LOG REVIEW WAS PERFORMED. AN EVENT OCCURRENCE DATE WAS NOT PROVIDED, HOWEVER THE LAST DAY OF CUSTOMER USE REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM INSTALLATION AND MAINTENANCE MANUAL . THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP  FAILED RATE ACCURACY GIVING LOW RATES DURING RATE ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03833"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03834"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , \"SYSTEM ERROR 322 (LINK SWITCH ERROR)\" WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE COUNTS OF EC322 MESSAGES .A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03835"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'CONSTANT AIR IN LINE' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED AIR IN LINE MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE WAS IDENTIFIED TO BE A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD CONSTANT AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03836"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD SYSTEM ERROR 345' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EC345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM SENSOR IS OUT OF RANGE AT 33.5. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03844"}
{"brand": "SIGMA SPECTRUM", "date": "20241122", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DOWNSTREAM OCCLUSION WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR IS OUT OF RANGE. THE FORCE SENSOR SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DISPLAYED FALSE DOWNSTREAM OCCLUSION ALARMS IN THE WILLIAMS AMBULATORY SURGICAL CENTER DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03845"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UPSTREAM SENSOR MALFUNCTION\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR UPSTREAM OCCLUSION TESTING AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR PEELING OFF. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN UPSTREAM OCCLUSION MALFUNCTION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03848"}
{"brand": "SIGMA SPECTRUM", "date": "20241211", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, NO SOUND WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE SPEAKER. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAS NO SOUND. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03850"}
{"brand": "SIGMA SPECTRUM", "date": "20241111", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE HAD DOWNSTREAM OCCLUSION ERROR. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE INPUT/OUTPUT ( I/O) BOARD IS FAULTY. THE I/O BOARD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE HAD DOWNSTREAM ERROR. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03849"}
{"brand": "SIGMA SPECTRUM", "date": "20110129", "event_type": "Malfunction", "narrative": "THE EVENT WAS REPORTED TO SIGMA FROM A SIGMA ON-SITE TECHNICIAN AS FOLLOWS: \"PATIENT WAS ON LEVOPHED INFUSION. THE PUMP WENT INTO SYSTEM ERROR AND (PATIENT) DID NOT GET MEDICATION. (THEIR) BLOOD PRESSURE DROPPED TO 68 FROM 90 AND HEART RATE TO 38 FORM 50'S. I TESTED THE PUMP USING STANDARD SIGMA PM PROCEDURE (FLOW RATE VTBI 80 ML RESULT 80ML). ALL TESTS PERFORMED AS EXPECTED WITHIN ALLOWABLE LIMITS. DOWNLOADED HISTORY LOG ON (B)(6)2011 AND CONFIRMED SYSTEM ERROR CODE 322. I WAS UNABLE TO REPRODUCE THIS ERROR CODE. THROUGH HISTORY LOG, USER PROGRAMMED USING THE MDL CARE AREA ADULT CRITICAL CARE ED.\" ON (B)(6) 2011, SIGMA REVIEWED THE DEVICE'S HISTORY LOG AND CONFIRMED THE OCCURRENCE OF MULTIPLE SYSTEM ERROR CODE 322 IN THE FOUR MONTHS PRIOR TO THE EVENT. THE DEVICE ANALYSIS CONDUCTED BY SIGMA DID NOT PRODUCE ANY 322 SYSTEM ERRORS. ERROR CODE 322 RELATES TO THE LOWER LINK SWITCH ON DOOR NOT ACTIVATING. UNIT WAS TESTED USING THE ACTUAL EVENT PARAMETERS FOUND IN HISTORY LOG, WITH NO REOCCURRENCE OF SYSTEM ERROR 322. 711 PARK AVE.", "report_number": "1314492-2011-00017"}
{"brand": "SIGMA SPECTRUM", "date": "20110420", "event_type": "Malfunction", "narrative": "THE CUSTOMER REPORTED THE DEVICE DID NOT ISSUE AN AUDIBLE ALARM WHEN IT SHOULD HAVE AND \"NO AUDIO COMES FROM THE UNIT AT ALL.\" THE PT WAS TO BE RECEIVING A BLOOD INFUSION WHEN A DOWNSTREAM OCCLUSION OCCURRED, BUT THE NURSE WAS NOT AWARE BECAUSE THE AUDIBLE ALARM WAS NOT ISSUED. THE NURSE CHECKED THE PUMP WHEN NOTICING BLOOD LEVELS HAD NOT DECREASED AND DETERMINED THAT A DOWNSTREAM OCCLUSION HAD OCCURRED BY THE VISUALLY DISPLAYED DOWNSTREAM OCCLUSION ALARM. SIGMA'S TESTING OF THE RETURNED PUMP CONFIRMED THE DOWNSTREAM OCCLUSION DETECTION AND VISUAL ALERTS FUNCTIONED PROPERLY, AND THAT THE AUDIBLE ALARM DID NOT FUNCTION PROPERLY, AS REPORTED. THE AUDIBLE ALARM FAILURE WAS DETERMINED TO BE CAUSED BY IMPROPER SEATING OF A FLEX CABLE CONNECTOR. 711 PARK AVE", "report_number": "1314492-2011-00019"}
{"brand": "SIGMA SPECTRUM", "date": "20241107", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOOR OPEN ALERT WOULD NOT CLEAR' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED ''SHUT DOOR - POWER OFF'' MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. NO COMPONENT COULD BE DETERMINED FOR CAUSALITY HOWEVER THE LINK AND LINK SWITCH ADJUSTMENT/VERIFICATION, UPPER AND LOWER LATCH SWITCH REQUIRES ADJUSTMENT AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: PUMP WAS KNOCKED OFF A STRETCHER. WAS NOT CONNECTED TO PATIENT. DOOR OPEN ALERT WOULD NOT CLEAR. . THIS OCCURRED DURING AIR TRANSPORT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03861"}
{"brand": "SIGMA SPECTRUM", "date": "20241212", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"BUTTON # 3 NOT WORKING,\" WAS REPRODUCED AS THE \"#3\" BUTTON WAS RESPONDING INTERMITTENTLY. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE KEYPAD. THE KEYPAD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD THE BUTTON 3 NOT WORKING ON THE KEYPAD. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03865"}
{"brand": "SIGMA SPECTRUM", "date": "20240424", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.THE CAUSE WAS IDENTIFIED TO BE A FAILED ULTRASONIC SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03870"}
{"brand": "SIGMA SPECTRUM", "date": "20241025", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR FAILURE. THE UPSTREAM THERMISTOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03871"}
{"brand": "SIGMA SPECTRUM", "date": "20241213", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"KEYPAD 4, 5, 6 NOT WORKING,\" WAS REPRODUCED.EVALUATION INSPECTED THE DEVICE AND FOUND THAT THE NUMBERS \"4,\" \"5,\" AND \"6\" WERE FUNCTIONING INTERMITTENTLY. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE KEYPAD. THE KEYPAD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD THE 4,5,6 BUTTONS NOT WORKING IN THE KEYPAD. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03876"}
{"brand": "SIGMA SPECTRUM", "date": "20241125", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED UPON DEVICE POWER UP IN THE OBGYN. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER ADDRESS: (B)(6). E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'SYSTEM ERROR 345' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 345' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED FORCE SENSOR. THE FORCE SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03875"}
{"brand": "SIGMA SPECTRUM", "date": "20241213", "event_type": "Injury", "narrative": "B3: EVENT DATE WAS AN UNSPECIFIED DAY OCTOBER 2024. THE REPORTED ADDITIONALLY STATED, \"THE REPORTER ALSO DESCRIBED THAT THE PUMP HAD A SLIDE CLAMP (SAFETY CLAMP) THAT MUST BE INSERTED INTO THE KEYHOLE AT THE TOP OF THE PUMP. THE PUMP OPERATOR MUST THEN PUSH THE SAFETY CLAMP DOWN UNTIL THE PUMP DOOR OPENED. THE SLIDE CLAMP PREVENTED ANY FREE FLOW. REPORTER ADVISED THAT, AS THE NURSE WAS REMOVING THE LINE FROM THE PUMP, THE SAFETY CLAMP FAILED, CAUSING THE PATIENT TO RECEIVE THE BOLUS.\" THE SPECTRUM'S OPERATION MANUAL (PAGE 40) WARNS THE USER ABOUT UNLOADING AN IV SET. PER THE MANUAL, \" BEFORE UNLOADING A PRIMED IV SET, ENSURE THE ROLLER CLAMP BELOW THE PUMP IS IN THE CLOSED POSITION. TO OPEN THE PUMP DOOR, THE IV SET¿S SLIDE CLAMP MUST FIRST E CLOSED (THUS PROVIDING ¿SET-BASED ANTI-FREE FLOW¿ PROTECTION).\" \"DO NOT OPEN THE SLIDE CLAMP WHEN THE DOOR IS OPEN OR DURING AND AFTER IV SET UNLOADING. THIS CAN CAUSE DANGEROUS, UNCONTROLLED FREE FLOW TO OCCUR.\" THE DEVICE WAS NOT RETURNED AND THE SERIAL NUMBER IS UNKNOWN; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED ON THE MEDWATCH FORM A PATIENT EXPERIENCED HYPERTENSION AND PULSELESS ELECTRICAL ACTIVITY (PEA) DURING INFUSION ON A SPECTRUM PUMP. AFTER AN ENDOVASCULAR ANEURYSM REPAIR, THE PATIENT WAS ADMITTED TO THE INTENSIVE CARE UNIT RECEIVING PROPOFOL, NOREPINEPHRINE, AND EPINEPHRINE. ALL THREE MEDICATIONS WERE INFUSED THROUGH ONE Y-SITE PERIPHERAL IV. WHEN THE NURSE WAS REMOVING THE NOREPINEPHRINE LINE FROM THE SPECTRUM PUMP, THE BLUE SAFETY CLAMP APPEARED TO HAVE ¿MALFUNCTIONED¿ AND WAS ¿OPEN¿; THEREFORE, INADVERTENTLY BLOUSING THE PATIENT. THE REPORTER INDICATED THAT THE NOREPINEPHRINE BOLUS ¿LED TO SYSTOLIC BLOOD PRESSURES GREATER THAN 300 AND DIASTOLIC BLOOD PRESSURES GREATER THAN 100¿. THE PATIENT WAS ADMINISTERED PROPOFOL BOLUSES AND LOPRESSOR TO COUNTERACT THE EPINEPHRINE. THE BLOOD PRESSURE THEN ¿NORMALIZED¿. APPROXIMATELY, 20 MINUTES LATER THE PATIENT ¿LOST A PULSE AND WENT INTO PEA ARREST¿. THE PATIENT UNDERWENT TWO ROUNDS OF CHEST COMPRESSIONS WITH 1MG OF EPINEPHRINE AND THE PATIENT HAD A RETURN OF SPONTANEOUS CIRCULATION. DUE DILIGENCE WAS ATTEMPTED BY A BAXTER REPRESENTATIVE; HOWEVER, NO FURTHER INFORMATION WAS AVAILABLE AT THE TIME OF THIS REPORT. ADDITIONAL INFORMATION WAS RECEIVED STATING THAT THE ICU NURSE THAT WAS INVOLVED WITH THE EVENT DID NOT ENGAGE THE ROLLER CLAMP BELOW THE PUMP AS PART OF HER ROUTINE PRACTICE AND THAT THEY PROVIDED RETRAINING ON THEIR END TO ENSURE THAT THE ROLLER IS ENGAGED WHENEVER STOPPING AN INFUSION. THERE WAS NOTHING NOTED WITH THE KEYHOLE AND THE PUMP WAS RETURNED TO GENERAL USE. THE PATIENT RECOVERED FROM THE ARREST BUT SHE HAS NO MORE INFORMATION AVAILABLE ON THEIR CONTINUED STAY IN THE ICU. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03877"}
{"brand": "SIGMA SPECTRUM", "date": "20110414", "event_type": "Other", "narrative": "THE BIOMEDICAL TECH REPORTED A SPECTRUM PUMP BEING USED IN ICU INDICATED IT HAD INFUSED 100 ML OVER A 4 HOUR PERIOD AS PROGRAMMED AND ALARMED \"INFUSION COMPLETE.\" HOWEVER THE NURSE REPORTED THAT NO FLUID HAD INFUSED, THE BAG WAS STILL FULL AND THE PUMP DID NOT ALARM/DETECT A PROBLEM. THE BIOMEDICAL TECH REVIEWED THE PUMP'S HISTORY LOG AND NOTED AN UPSTREAM OCCLUSION ALARM DID OCCUR AND THAT THE INFUSION HAD BEEN RESTARTED. HE ADDED THAT THE PUMP WAS SEQUESTERED IN BIOMEDICAL ENGINEERING AND THERE WAS NO HARM TO THE PT AS A RESULT OF THIS EVENT. SIGMA'S TESTING OF THE DEVICE COULD NOT IDENTIFY A MALFUNCTION. OCCLUSION TESTING WAS PERFORMED WITH UNIT PASSING. ADD'L UPSTREAM OCCLUSION TESTS WERE PERFORMED USING THE ACTUAL EVENT DELIVERY PARAMETERS (25ML/HR) AND SIMULATING UPSTREAM OCCLUSIONS, BOTH TESTS WERE ABLE TO DETECT THE OCCLUSIONS PROPERLY. FURTHER UPSTREAM OCCLUSION TESTS WERE PERFORMED WITH UNIT PASSING. A REVIEW OF THE HISTORY LOG CONFIRMED THAT THERE WAS AN UPSTREAM OCCLUSION ALARM AT THE START OF THE INFUSION. THE DEVICE PERFORMED AS DESIGNED. 711 PARK AVE.", "report_number": "1314492-2011-00022"}
{"brand": "SIGMA SPECTRUM", "date": "20241216", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO DETECT OPEN DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT DETECT OPEN DOOR\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03880"}
{"brand": "SIGMA SPECTRUM", "date": "20241216", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR OUT OF CALIBRATIONS. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03881"}
{"brand": "SIGMA SPECTRUM", "date": "20241216", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO DETECT CLOSE DOOR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'DID NOT DETECT CLOSED DOOR STATE' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED ' SHUT DOOR - POWER OFF '. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LATCH SWITCH NOT BEING FULLY PRESSED WHEN DOOR IS CLOSED. THE UPPER LATCH SWITCH REQUIRES TO BE ADJUSTED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03886"}
{"brand": "SIGMA SPECTRUM", "date": "20241216", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD THE KEYS 7,8,9 NOT WORKING IN THE KEYPAD. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"KEYPAD 7, 8, 9 NOT WORKING,\" WAS REPRODUCED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE \"7,\" \"8,\" AND \"9\" KEYS WERE DAMAGED. THE KEYPAD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03895"}
{"brand": "SIGMA SPECTRUM", "date": "20241216", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'ERROR 345' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF 'SYSTEM ERROR 345 -THERMISTOR DISPARITY ' MESSAGES. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03887"}
{"brand": "SIGMA SPECTRUM", "date": "20241217", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED PSI (POUNDS PER SQUARE INCH) TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR WAS FOUND OUT OF CALIBRATION AND HIGHER THAN INTENDED RANGE. THE FORCE SENSOR WILL BE CALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI(POUNDS PER SQUARE INCH) TESTING. THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03899"}
{"brand": "SIGMA SPECTRUM", "date": "20241217", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF FAILED FLOW ACCURACY TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE CUSTOMER TESTING SETUP AND EQUIPMENT ARE UNKNOWN. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED. EVENT DETAILS AND AN EVENT OCCURRENCE DATE WERE NOT PROVIDED, HOWEVER A REVIEW OF THE LAST DAYS OF CUSTOMER USE IN THE HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD INACCURATE VOLUME DELIVERED DURING PREVENTATIVE MAINTENANCE TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03898"}
{"brand": "SIGMA SPECTRUM", "date": "20241111", "event_type": "Malfunction", "narrative": "PHENYLEPHRINE INFUSING VIA PUMP WITHOUT ANY ALARM WARNING PUMP STOPPED, PATIENT'S BLOOD PRESSURE DECREASED. IV PUMP REMOVED IMMEDIATELY, BIOMED NOTIFIED. NO PATIENT HARM", "report_number": "20951178"}
{"brand": "SIGMA SPECTRUM", "date": "20241217", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED EC322 (LINK SWITCH ERROR (LOW)) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION:D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'EC 322' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILING LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03904"}
{"brand": "SIGMA SPECTRUM", "date": "20241217", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9,H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 322' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED 'SYSTEM ERROR 322 -LINK SWITCH ERROR (LOW) '.A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULT LOWER LINK SWITCH. THE LOWER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03913"}
{"brand": "SIGMA SPECTRUM", "date": "20241204", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. DURING EVALUATION, THE DEVICE DID NOT RECOGNIZE A CLOSED DOOR. THE CAUSE WAS IDENTIFIED TO BE A LOOSE LINK SCREW WHICH REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, A LOOSE LINK SCREW WAS FOUND. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03916"}
{"brand": "SIGMA SPECTRUM", "date": "20241217", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03917"}
{"brand": "SIGMA SPECTRUM", "date": "20241218", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'OCCLUSION SENSOR ERROR' WAS NOT REPRODUCED. DEVICE WAS SENT THROUGH DOWNSTREAM OCCLUSION TESTING AND THE DEVICE PASSED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. DOWNSTREAM SENSOR CALIBRATION WILL BE PERFORMED AS PRECAUTIONARY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN OCCLUSION SENSOR ERROR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03928"}
{"brand": "SIGMA SPECTRUM", "date": "20241218", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED FLOW RATE TEST\" WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DID NOT DELIVERED WITHIN INTENDED RANGE WITH ERROR PERCENTAGE -6.03%. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE PRESSURE PLATE TRAVEL REQUIRED TO BE ADJUSTED PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03926"}
{"brand": "SIGMA SPECTRUM", "date": "20241218", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RETURNED; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03931"}
{"brand": "SIGMA SPECTRUM", "date": "20241218", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"HIGH DOWNSTREAM OCCLUSION\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"'DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF HIGH DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03930"}
{"brand": "SIGMA SPECTRUM", "date": "20241218", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP STOPPED INFUSION OF MEDICATION DURING SET UP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' STOPPED INFUSION AND WAS UNABLE TO PROCEED' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03936"}
{"brand": "SIGMA SPECTRUM", "date": "20241219", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT RECOGNIZE THE OPEN DOOR STATE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'DOES NOT DETECT OPEN DOOR' WAS REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER AUXILIARY WAS MALFUNCTIONING. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03941"}
{"brand": "SIGMA SPECTRUM", "date": "20241219", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'SYSTEM ERROR 322, LINK SWITCH ERROR' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE OUT OF ADJUSTMENT LINK SCREWS. THE LINK AND LINK SWITCH WILL BE ADJUSTED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03943"}
{"brand": "SIGMA SPECTRUM", "date": "20241219", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING , 'DOESN'T RECOGNIZE DOOR BEING CLOSED' WAS REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED AS ' SHUT DOOR - POWER OFF'. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY UPPER AUX HOOK SWITCH. THE UPPER AUX REQUIRES REPLACEMENT TO CORRECT THE REPORTED ISSUE. THIS ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOESN'T RECOGNIZE DOOR BEING CLOSED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03944"}
{"brand": "SIGMA SPECTRUM", "date": "20241219", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD AN ISSUE OF  DOWNSTREAM SENSOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DOWNSTREAM SENSOR WAS REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION AND FAILED DUE TO DEVICE DID NOT AUTO- RESTART. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE EVENTS OF DOWNSTREAM OCCLUSION MESSAGES HOWEVER, THE EVENT HISTORY LOG CANNOT CONFIRM IF THE ALARMS WERE TRUE OF FALSE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR AND DOWNSTREAM TUBING GUIDE WERE OUT OF SPECIFICATION. FORCE SENSOR AND DOWNSTREAM TUBING GUIDE REQUIRE REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03945"}
{"brand": "SIGMA SPECTRUM", "date": "20241219", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED UPSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, A FAILED UPSTREAM OCCLUSION WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE UPSTREAM OCCLUSION MESSAGES, HOWEVER, UPSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR BEING OUT OF CALIBRATIONS. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03948"}
{"brand": "SIGMA SPECTRUM", "date": "20241219", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT RECOGNIZE CLOSE DOOR. THIS OCCURRED BEFORE USE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'DEVICE IS NOT CORRECTLY SENSING WHEN THE DOOR IS CLOSED AND ALARMS AS THOUGH IT IS CONSTANTLY OPEN' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE 'SHUT DOOR - POWER OFF' MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER AUXILIARY SWITCH IS BROKEN. THE UPPER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03949"}
{"brand": "SIGMA SPECTRUM", "date": "20241219", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED VOLUME TEST, TESTED THE VOLUME 2 TIMES BOTH TIMES DEVICE FAILED THEN REPLACED IV TUBING BUT DEVICE CONTINUED TO FAIL (17.6ML, 18.4ML) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED FAILING VOLUME WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND UNDER DELIVERED WITH -6.865. A REVIEW OF THE HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE PRESSURE PLATE TRAVEL OUT OF ADJUSTMENT. THE PRESSURE PLATE TRAVEL REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03950"}
{"brand": "SIGMA SPECTRUM", "date": "20241220", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST MULTIPLE TIMES EVEN AFTER ENSURING THE DS PRESSURE LIMIT WAS SET TO MEDIUM, WITH VALUES ALWAYS RECORDED ABOVE THE MAXIMUM SPECIFICATION OF 19 PSI. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION:D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED 'FAILED DOWNSTREAM OCCLUSION TEST MULTIPLE TIMES EVEN AFTER ENSURING DOWNSTREAM PRESSURE LIMIT WAS SET TO MEDIUM' WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE HISTORY LOG REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FORCE SENSOR WAS FOUND OUT OF CALIBRATION AND HIGHER THAN INTENDED RANGE. THE FORCE SENSOR REQUIRES CALIBRATION REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03954"}
{"brand": "SIGMA SPECTRUM", "date": "20241009", "event_type": "Malfunction", "narrative": "PATIENT HAD PRECEDEX INFUSION INITIATED IN POST ANESTHESIA CARE UNIT (PACU). PUMP WAS SET TO DELIVER 3.4 MILLILITERS PER HOUR AND WAS RUNNING FOR 45 MINUTES. NURSE REPORTED THAT MEDICATION BAG WAS DRY AND THEN QUESTIONED HOW A 100 MILLILITER BAG WAS DRY IN 45 MINUTES. PUMP SAID TOTAL GIVEN WAS 2 MILLILITERS. OPERATING ROOM (OR) PHARMACIST CAME TO BEDSIDE AND ENSURED THAT MEDICATION BAG HAD 100ML WHEN IT WAS DISPENSED. ANESTHESIA AND DOCTOR¿S TEAM NOTIFIED. PATIENT VITALLY STABLE BUT SEDATED. INTRAVENOUS (IV) PUMP TAKEN OUT OF SERVICE AND MARKED FOR REPAIR. PUMP WAS TESTED BY OUR HEALTH TECHNOLOGY MANAGMENT (HTM), WHO STATED THEY SENT THE PUMP TO BAXTER FOR REPAIR. THEIR TESTING: RAN 10% OVER ON A COUPLE OF DIFFERENT INFUSIONS. MANUFACTURER RESPONSE FOR INFUSION SAFETY MANAGEMENT SOFTWARE, SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER).", "report_number": "20988052"}
{"brand": "SIGMA SPECTRUM", "date": "20241220", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03953"}
{"brand": "SIGMA SPECTRUM", "date": "20241223", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION SENSOR TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM TUBING GUIDE WHICH WAS FOUND OUT OF ADJUSTMENT. THE DOWNSTREAM TUBING GUIDE REQUIRES REPLACEMENT TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03966"}
{"brand": "SIGMA SPECTRUM", "date": "20241223", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE IS CONSTANTLY ALARMING SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY'\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP CONSTANTLY ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03967"}
{"brand": "SIGMA SPECTRUM", "date": "20241223", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED FALSE UPSTREAM OCCLUSION DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FALSE UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPSTREAM/ULTRASONIC SENSOR OUT OF SPECIFICATIONS. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03968"}
{"brand": "SIGMA SPECTRUM", "date": "20241120", "event_type": "Malfunction", "narrative": "RAPID INFUSION OF VANCOMYCIN: REGISTERED NURSE (RN) NOTED THAT VANCOMYCIN BAG WAS EMPTY. THE PUMP DISPLAY SHOWED IT WAS STILL RUNNING AT THE PRESCRIBED RATE FOR VANCOMYCIN AND HAD A REMAINING VOLUME TO BE INFUSED (VTBI) HOWEVER ONLY NORMAL SALINE (NS) WAS BEING INFUSED. THE VANCOMYCIN BAG WAS COMPLETELY EMPTY. PATIENT AND FAMILY REPORTED THAT THE VANCOMYCIN HAD BEEN COMPLETELY INFUSED WITHIN 40 MINUTES OF STARTING THE INFUSION. THE INFUSION WAS TO RUN FOR 90 MINUTES. INTRAVENOUS (IV) SITE REDDENED, PAINFUL, AND SLIGHTLY SWOLLEN. IV EXTRAVASATION PROTOCOL INITIATED. IV REMOVED. SITE MARKED. PHOTO TAKEN. HYALURONIDASE INJECTIONS ADMINISTERED. PHARMACY INFORMED. DOCTOR INFORMED. IV ADMIN GUIDE WAS CONSULTED. FREQUENT BLOOD PRESSURE (BP) CHECKS TO MONITOR FOR HYPOTENSION PER IV ADMINISTRATION GUIDE.", "report_number": "21000014"}
{"brand": "SIGMA SPECTRUM", "date": "20241223", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.:(B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN OCCLUSION ERROR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: B5, D9, H3, H6, H11. B5: ADDITIONAL INFORMATION WAS RECEIVED. THE PUMP WAS PLUGGED IN THROUGHOUT THE EVENT. WHEN THEY WERE UNABLE TO CLEAR THE DOWNSTREAM OCCLUSION. TRIED POWERING THE PUMP OFF. IT APPEARED TO BE PROPERLY POWERED OFF. WHILE LOOKING AT THE ¿OFF¿ SCREEN THEY COULD HEAR THE PUMP WAS STILL INFUSING (BASED ON THE SOUND IT WAS MAKING). THEY DETACHED THE IV TUBING FROM THE PATIENT AND LEFT IT WITHIN THE ¿OFF¿ INFUSION PUMP AND WATCHED IV FLUID CONTINUE TO FLOW OUT OF THE LINE AT A REGULAR RATE. THEY TRIED TO TURN THE PUMP BACK ON AND IT WOULD NOT TURN ON. IT WAS IMMEDIATELY REMOVED IT FROM THE PRACTICE AREA. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. DOWNSTREAM OCCLUSION(DSO) TESTING WAS PERFORMED AND THE DEVICE PASSED. A REVIEW OF THE HISTORY LOG REVEALED REVEALED MULTIPLE DOWNSTREAM OCCLUSION ALARMS DURING LAST DAY OF USE. THE LOG SHOWS THAT THE DOWNSTREAM OCCLUSION ENTERED SLEEP MODE AND AUTO-RESTARTED , THEREFORE THE DOWNSTREAM OCCLUSION WAS CLEARED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE ALLEGATION WAS SENT TO THE RESEARCH AND DEVELOPMENT(R&D) TEAM FOR ADDITIONAL INVESTIGATION ON A V8 DEVICE AND OBSERVED THE PUMP VIBRATION DURING DSO AND SUBSEQUENT SLEEP MODE IS OBSERVED WITH BOTH DSO AUTO RESTART ENABLED OR DISABLED SETTING FOR V8 DEVICE AND WITH DIFFERENT TUBE TYPES. THE PUMP VIBRATION IS STOPPED UNDER ANY ONE OF THE FOLLOWING CONDITIONS: WHEN ROLLER CLAMP IS REMOVED FROM DOWNSTREAM, DOOR CYCLING, AND STARTING THE INFUSION AFTER EXITING FROM SLEEP MODE. ADDITIONALLY, WHEN THE PUMP VIBRATION OCCURRED IN SLEEP MODE AFTER A DSO AT 999ML/HR. THE R&D TEAM DID NOT OBSERVED INFUSION OF FLUID EVEN THOUGH THERE WAS A VIBRATION SOUND . THE CURRENT DESIGN OF THE SPECTRUM V8 PUMP IS A LARGE VOLUME PARENTERAL(LVP) INFUSION SYSTEM THAT CONSIST OF SHARP PROCESSOR AND MOTOR MICROPROCESSOR (PIC) CONTROLLER. SHARP PROCESSOR SENDS CURRENT PULSE DEMAND EQUIVALENT TO CURRENT RATE TO PIC CONTROLLER VIA SPI. PIC CONTROLLER MONITORS THE MOTOR CONTROL ALGORITHM. WHEN AN ALARM IS DETECTED THAT STOPS THE MOTOR, SHARP PROCESSOR TYPICALLY SETS THE CURRENT PULSE DEMAND AS ZERO TO STOP THE MOTOR. WHEN A DOWNSTREAM OCCLUSION IS DETECTED, SHARP PROCESSOR SENDS A COMMAND TO PIC CONTROLLER TO MOVE THE MOTOR TO HOLD MODE AND SETS THE CURRENT RATE TO ZERO. THE PIC CONTROLLER ANALYZES MOTOR MOVEMENT USING THE ENCODER FEEDBACK TO DETECT FORWARD AND REVERSE MOVEMENTS. A PREVIOUS INVESTIGATION PER DCR SPCT (B)(4) FOR V8 REGARDING THE REPORTED PROBLEM CONCLUDED \"A DOWNSTREAM OCCLUSION RESULTS IN PRESSURE BUILD-UP WITHIN THE IV SET BELOW THE PUMP. WHEN THE OCCLUSION IS DETECTED, THE PUMP WILL ALWAYS STOP WITH THE UPPER VALVE FULLY CLOSED. THE LOWER VALVE MAY BE IN ANY POSITION FROM FULLY CLOSED TO FULLY OPEN, DEPENDING ON ITS PRECISE POSITION IN THE PUMPING CYCLE AT THE MOMENT THE OCCLUSION IS DETECTED. IF ALL POWER WERE TO BE REMOVED FROM THE MOTOR UPON DETECTION OF A DOWNSTREAM OCCLUSION, THIS PRESSURE BUILT UP BELOW THE PUMP WOULD SEEK TO EQUALIZE BY FORCING THE LOWER VALVE AND PUMPING FINGERS OPEN TO THEIR MAXIMUM POSITION TO ALLOW FLUID TO PUSH BACK INTO THE PUMPING CHAMBER. NOT ONLY WOULD THIS ALLOW FOR BACKFLOW, BUT IT WOULD ALSO DROP THE PRESSURE BELOW THE PUMP SUCH THAT THE PUMP WOULD NO LONGER HAVE THE ABILITY TO DETERMINE WHETHER THE OCCLUSION HAD BEEN RESOLVED AND COULD ALLOW RESTART WITHOUT REMOVAL OF THE OCCLUSION. BY DESIGN, THE SPECTRUM PUMP ACCOUNTS FOR THIS BY MAINTAINING THE PRECISE POSITION OF THE VALVES UPON DETECTION OF A DOWNSTREAM OCCLUSION. THE FAINT HUM FROM THE MOTOR IS THE SOUND OF THIS TECHNOLOGY IN ACTION; THE PUMP IS APPLYING JUST ENOUGH CURRENT TO THE MOTOR TO PREVENT ANY MOVEMENT OF THE VALVES. THIS FEATURE IS NOT NEEDED FOR OCCLUSIONS WHEN THE PUMP STOPS IN A POSITION WHERE THE LOWER VALVE AND PUMPING FINGERS ARE ALREADY OPEN TO THEIR MAXIMUM POSITION. MAINTENANCE OF THIS POSITION IS APPARENT WHEN OBSERVING A PRESSURE GAUGE CONNECTED BELOW THE PUMP DURING A DOWNSTREAM OCCLUSION; THE PRESSURE REMAINS STABLE. SINCE THE PUMP PROCESSOR REMAINS ACTIVE ANY TIME THE PUMP IS PLUGGED IN, THIS FEATURE REMAINS ACTIVE IF THE PUMP IS POWERED OFF (SLEEP MODE) WHILE PLUGGED IN. THIS ALLOWS THE SPECTRUM PUMP TO RELIABLY MONITOR THE STATUS OF A DOWNSTREAM OCCLUSION UNTIL IT HAS BEEN RESOLVED\" SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03974"}
{"brand": "SIGMA SPECTRUM", "date": "20241224", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM PRESSURE TEST AT 20.98 - 22.45 ON MEDIUM SETTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"DOWNSTREAM OCCLUSION!\" ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03981"}
{"brand": "SIGMA SPECTRUM", "date": "20241224", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP AILED PSI (POUNDS PER SQUARE INCH) TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED THE DEVICE HAS BEEN SERVICED WITHIN THE LAST 12 MONTHS; EVALUATION SERVICED THE DEVICE FOR A SIMILAR COMPLAINT. EVALUATION OBSERVED THE ASSIGNABLE CAUSE TO BE DOWNSTREAM TUBING GUIDE ALL REQUIRED SERVICE ACTIONS WERE COMPLETED IN THE LAST SERVICE CYCLE. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO PUMP CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03984"}
{"brand": "SIGMA SPECTRUM", "date": "20241224", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI (POUNDS PER SQUARE INCH) TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" MESSAGES HOWEVER TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03986"}
{"brand": "SIGMA SPECTRUM", "date": "20241224", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, FAILED PSI TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03985"}
{"brand": "SIGMA SPECTRUM", "date": "20241226", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'AIR IN LINE TUBING SEGMENT REPLACEMENT' WAS REPRODUCED AS A RELOAD SET MESSAGE. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE \"RELOAD SET!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS A RELOAD SET ERROR. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF CALIBRATION. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. THIS ALARM OCCURS UPON PUMP-TUBING SET-UP (TUBING LOADING). ISSUE MAY RESULT IN A DELAY OF THERAPY. A DELAY OF THERAPY IS NOT LIKELY TO CAUSE OR CONTRIBUTE TO A DEATH OR SERIOUS INJURY. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03989"}
{"brand": "SIGMA SPECTRUM", "date": "20241226", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED THE VOLUME TEST 3 TIMES ON 3 SETS AT 18. 95 EACH TIME. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED THE VOLUME TEST 3 TIMES ON 3 SETS AT 18.95 EACH TIME\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE EVENT HISTORY LOG REVIEW WAS PERFORMED, REVEALED 3 INFUSIONS PROGRAMMED AT A RATE OF 40 ML/HR AND A VOLUME TO BE INFUSED OF 20 ML. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03990"}
{"brand": "SIGMA SPECTRUM", "date": "20241227", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TEST AND ALARMED UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"UPSTREAM OCCLUSION!\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"UPSTREAM OCCLUSION!\" ALARMS HOWEVER, UPSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. THE DEVICE WAS TESTED FOR UPSTREAM OCCLUSION DETECTION AND IT PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR WAS OUT OF SPECIFICATIONS. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. DURING EVALUATION, THE DEVICE PASSED VOLUME ACCURACY TEST AND DID NOT REPRODUCE THE REPORTED FAILED VOLUME TEST. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03996"}
{"brand": "SIGMA SPECTRUM", "date": "20241227", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC345 THERMISTOR DISPARITY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 -THERMISTOR DISPARITY'!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAULTY ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03997"}
{"brand": "SIGMA SPECTRUM", "date": "20241227", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'HAD SYSTEM ERROR 322 ' WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF MULTIPLE COUNTS OF EC322. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SWITCH NOT RESPONDING TO INPUT. THE LOWER AUX WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-03998"}
{"brand": "SIGMA SPECTRUM", "date": "20241227", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED AND IS CURRENTLY AWAITING EVALUATION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S KEYPAD NUMBERS \"4\" AND\" 5\" AND FEW OTHER KEYS DID NOT WORK FOUND DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. \"ADDITIONAL INFORMATION: D9, H3, H6, H11, H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'THE NUMBERS 4 AND 5 ON THE KEYPAD DO NOT WORK AS WELL AS A FEW OTHER KEYS' WAS NOT REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE KEY #4 HAD TO BE PRESSED MULTIPLE TIMES BEFORE IT RESPONDED AND THE SECOND FROM LEFT SOFTKEY REQUIRED ADDITIONAL FORCE WHEN PRESSED TO RESPOND. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED.\" 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-04000"}
{"brand": "SIGMA SPECTRUM", "date": "20241227", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AT HIGH, MEDIUM AND LOW SETTINGS WITH PASSING RESULTS. A REVIEW OF THE EVENT HISTORY LOG WAS PERFORMED AND REVEALED DOWNSTREAM OCCLUSION MESSAGES HOWEVER TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-04002"}
{"brand": "SIGMA SPECTRUM", "date": "20250106", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD NO ALARM SOUND. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF  'NO SOUNDS COME FROM THE IV PUMP (ALARMS DON'T RING )' WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAULTY PROCESSOR BOARD. THE PROCESSOR BOARD WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-04054"}
{"brand": "SIGMA SPECTRUM", "date": "20110501", "event_type": "Other", "narrative": "THE TUBING USED WAS A BAXTER (B)(4) AND A SECONDARY SET WAS ATTACHED. SIGMA'S INVESTIGATION INTO THIS COMPLAINT RESULTED IN THE CONCLUSION THAT THIS WAS A USE ERROR. SIGMA HAS CONTACTED BAXTER TO RELAY THE INCIDENT SO APPROPRIATE FOLLOW UP WITH THE CUSTOMER CAN BE TAKEN. THE PRODUCT WAS NOT RETURNED TO SIGMA FOR INVESTIGATION. IF THE PUMP IS RETURNED IN THE FUTURE, AN INVESTIGATION WILL BE PERFORMED AND A SUPPLEMENTAL WILL BE SUBMITTED. (B)(4). ON (B)(6) 2011, SIGMA WAS ALERTED ABOUT AN UNSPECIFIED SIGMA SPECTRUM PUMP IN WHICH TUBING WAS LOADED UPSIDE DOWN AND THE PUMP STARTED PULLING BLOOD FROM THE PATIENT. THIS WAS CAUGHT EARLY ON AND THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION INVOLVING THE PATIENT. THE DATE OF THE EVENT AND SERIAL NUMBER OF THE PUMP ARE UNKNOWN. 711 PARK AVE.", "report_number": "1314492-2011-00024"}
{"brand": "SIGMA SPECTRUM", "date": "20110501", "event_type": "Other", "narrative": "THE FOLLOWING EVENT WAS REPORTED TO SIGMA BY A DISTRIBUTOR SALES REPRESENTATIVE FOR AN \"INCIDENT\" INVOLVING A SIGMA SPECTRUM LARGE VOLUME INFUSION PUMP. \"THE NURSE HOOKED UP THE HUBER NEEDLE TO THE PORT AND GOT A GOOD BLOOD RETURN. SHE HOOKED UP THE RYMED INVISION PLUS. HOOKED UP THE 2C8537 AND THE 250 SALINE BAG RUNNING THROUGH THE PUMP. THE PUMP INDICATED A DOWN STREAM OCCLUSION, ONCE THE PUMP SHOWED AN OCCLUSION, IT STOPS, THEN, WHEN THE PUMP SHOWED NO OCCLUSION, THE PUMP AUTOMATICALLY STARTED UP AGAIN, AND OCCLUDED AGAIN. THE NURSE SAID THAT SHE WENT TO DISCONNECT THE RYMED VALVE AND RECONNECT TO SEE IF THAT WORKED TO STOP THE OCCLUSION AND SHE WAS SPRAYED IN THE FACE, EYES AND MOUTH WITH THE SALINE FROM DISCONNECTING THE 2C8537. THERE WAS NO MENTION OF LEVEL OF PATIENT INVOLVEMENT, PATIENT INJURY OR MEDICAL INTERVENTION IN REGARDS TO THIS REPORT. NO FURTHER INFORMATION WAS GIVEN ABOUT THE NURSE'S CONDITION.\" THE DATE OF THE EVENT IS UNKNOWN. NO PUMP OR SERIAL NUMBER WAS PROVIDED AND NO FURTHER INVESTIGATION IS POSSIBLE AT THIS TIME. HOWEVER, THERE IS CURRENTLY INSUFFICIENT INFORMATION TO CONCLUDE A DEVICE MALFUNCTION OCCURRED, AND THE IV ADMINISTRATION SET REFERENCED IN THE REPORT TO SIGMA IS NOT A SIGMA PRODUCT. (B)(4). 711 PARK AVE.", "report_number": "1314492-2011-00021"}
{"brand": "SIGMA SPECTRUM", "date": "20250115", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, 'ERROR CODE 345' WAS NOT REPRODUCED. A REVIEW OF THE HISTORY LOG REVEALED 'SYSTEM ERROR 345 -THERMISTOR DISPARITY '. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAULTY PROCESSOR PCB. THE PROCESSOR PCB REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2024-04153"}
{"brand": "SIGMA SPECTRUM", "date": "20110608", "event_type": "Injury", "narrative": "THE EVENT WAS REPORTED TO SIGMA AS FOLLOWS: THE NURSE MANAGER REPORTED THAT A PATIENT HAD TO HAVE CPR DUE TO AN UPSTREAM OCCLUSION ALARM ON A PUMP. THIS WAS DUE TO PATIENT SENSITIVITY TO THE NOREPINEPHRINE INFUSION (I.E. IT WAS IMPORTANT THAT THE INFUSION NOT BE INTERRUPTED). SHE INDICATED THAT THE FIRST UPSTREAM OCCLUSION ALARM WAS ADDRESSED BUT THE ALARM REPEATED AND WAS NOT ADDRESSED FAST ENOUGH AND THE NOREPINEPHRINE INFUSION WAS INTERRUPTED FOR A PERIOD OF TIME. THE NURSE BELIEVES THAT CPR WAS REQUIRED DUE TO INTERRUPTION IN INFUSION. SIGMA WAS UNABLE TO DETERMINE IF THE OCCLUSION ALARMS ASSOCIATED WITH THIS EVENT WERE ACTUAL OCCLUSIONS OR NUISANCE UPSTREAM OCCLUSION ALARMS. DEVICE FAILURE INVESTIGATION DETERMINED THAT THE DEVICE PASSED UPSTREAM OCCLUSION TESTING. HOWEVER, THE SENSOR WAS REPLACED DURING SERVICING BECAUSE THE RESPONSE TIME FOR DETECTION WAS TOWARD THE LOWER END OF THE SPECIFICATION. (B)(4). 711 PARK AVE.", "report_number": "1314492-2011-00020"}
{"brand": "SIGMA SPECTRUM", "date": "20101101", "event_type": "Death", "narrative": "SIGMA RECEIVED A TELEPHONE CALL ON (B)(6) FROM THE HOSPITAL SMART PUMP ADMINISTRATOR, STATING A PT OVER INFUSED WITH LEPIRUDIN, AN ANTI-COAGULANT DRUG. THE PT EXPIRED BY EXSANGUINATION. AN ONLINE SEARCH CONDUCTED FOLLOWING THE REPORTING OF THE EVENT TO SIGMA REVEALED AN ARTICLE ON (B)(6) POSTED ON (B)(6) 2011 REGARDING THE EVENT WHICH INDICATED THAT THE PT BROKE HER SHOULDER SOMETIME IN SEPTEMBER AND WAS UNDERGOING REHABILITATION. SHE WAS ADMITTED TO MGH ON (B)(6) 2010 AFTER DEVELOPING URINARY TRACT INFECTION. DOCTORS AT THE HOSPITAL DECIDED TO ADMINISTER LEPIRUDIN AS AN ANTI-COAGULANT DURING THE COURSE OF HER STAY. THE NURSE ACCIDENTLY ENTERED THE WRONG DOSAGE ON THE IV PUMP WHICH WAS NOT DISCOVERED BY THE STAFF UNTIL LATER. THIS EXCESSIVE DOSAGE OF LEPIRUDIN CAUSED THE PT HEMORRHAGE INTERNALLY FOR 12 HOURS AND DIED. THE ARTICLE ALSO INDICATED THAT THE PT'S FAMILY WAS REPORTED BY THE HOSPITAL OFFICIALS THAT THE PT DIED OF A PREVENTABLE MEDICAL ERROR. DURING THE CALL, THE CUSTOMER STATED THE FOLLOWING: THE PUMP DID NOT MALFUNCTION AND WAS NOT AT FAULT. THE OVERINFUSION WAS DUE TO A HUMAN PROGRAMMING ERROR. THERE WERE MANY FACTORS INVOLVED WHICH RESULTED IN THE PT'S DEATH. THIS INCLUDES CLINICIAN CONFUSION REGARDING WEIGHT VERSUS KG. (DRUG WAS DOSED IN KG), AND CONFUSION IN DOSE MODE PROGRAMMING ON THE PUMP. INCORRECT DOSE VALUES WERE ENTERED IN THE RATE (ML/HR) FIELD. THE INFUSION CONTINUED FOR THREE DAYS WITH ADJUSTMENTS UP AND DOWN BEFORE THE ERROR WAS FOUND, AND THE PT SLOWLY EXSANGUINATED, EVEN AS SHE WAS BEING MONITORED WITH BLOOD TESTS. HARD LIMITS WERE NOT APPLIED TO THIS DRUG, SOFT LIMITS ONLY WERE AVAILABLE AND OVERRIDDEN BY THE CLINICIANS INVOLVED. THERE WAS NO NOTIFICATION TO SIGMA THAT THIS INCIDENT OCCURRED UNTIL THIS CALL TO SIGMA ON (B)(6) 2011. NO INFORMATION ON THE SERIAL NUMBER OF THE PUMP WAS PROVIDED AND THE PUMP IS NOT EXPECTED TO BE RETURNED FOR EVALUATION. IF THE PUMP IS RECEIVED IN THE FUTURE, AN INVESTIGATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. (B)(4). 711 PARK AVE.", "report_number": "1314492-2011-00025"}
{"brand": "SIGMA SPECTRUM", "date": "20110411", "event_type": "Malfunction", "narrative": "THE HOSPITAL REPRESENTATIVE STATED MULTIPLE IMPROPER SHUTDOWNS HAD OCCURRED. THE NURSE IDENTIFIED THE PUMP AS BEING PLUGGED IN WHEN IT SHUTDOWN IN THE PROCESS OF INFUSING. THE FACILITY'S BIOMED DEPARTMENT RAN A BATTERY TEST WHICH PASSED. SIGMA'S INVESTIGATION OF THE DEVICE CONFIRMED VIA THE HISTORY LOG THAT THE DEVICE LOGGED IMPROPER SHUTDOWNS ON (B)(6) 2011, WHILE ON BATTERY POWER. SIGMA WAS UNABLE TO REPRODUCE A HARDWARE SHUTDOWN CONDITION, SIMILAR TO THE CONDITION THAT RESULTED IN A LOGGED IMPROPER SHUTDOWN. VISUAL INSPECTION OF THE PUMP SIDE BATTERY CONTACT PINS SHOWED NO VISUAL EVIDENCE OF FAILURE. BATTERY OPERATION CONNECTIVITY PERFORMANCE WAS TESTED UTILIZING FIVE DIFFERENT WIRELESS BATTERIES WITH NO FAILURES. SIGMA WAS ABLE TO CONFIRM A SHUTDOWN CONDITION WHEN THE DEVICE WAS ON BATTERY POWER; HOWEVER, THE IMPROPER SHUTDOWN CONDITION COULD NOT BE REPRODUCED. THE INVESTIGATION BY MANUFACTURER IS SUMMARIZED. (B)(4). 711 PARK AVE.", "report_number": "1314492-2011-00023"}
{"brand": "SIGMA SPECTRUM", "date": "20110518", "event_type": "Other", "narrative": "IT WAS REPORTED VIA TELEPHONE CONVERSATION THAT ON (B)(6) 2011, THAT AN UNSPECIFIED SIGMA SPECTRUM PUMP CONNECTED TO AN UNSPECIFIED IV TUBING WAS PULLING BLOOD BACK UP INTO THE LINE WHEN IT WAS TRYING TO INFUSE. PER THE HOSP PROJECT MANAGER, THE TWO EVENTS AS DESCRIBED IN REPORTS 1314492-2011-00026 AND 1314492-2011-00027 BOTH OCCURRED THE SAME DAY ON (B)(6) 2011, BOTH INVOLVED THE SAME PT, AND BOTH USER ERRORS WERE BY THE SAME NURSE. AT BOTH TIMES, THE USER WAS REPORTED TO HAVE LOADED THE IV SET BACKWARDS IN THE PUMP WHERE BLOOD WAS ALLEGEDLY DRAWN FROM THE PT AND BACK UP INTO THE BURETROLS. BURETROLS WERE IN USE BOTH TIMES AND THE PUMP WAS SET TO RUN AT A RATE OF 250 ML/HR. THE TUBING WAS CONNECTED VIA A NEWLY PLACED PORTA CATH (BARD TYPE). (B)(4). NO INFO ON THE PUMP SERIAL# WAS PROVIDED AND THE PRODUCT IS NOT EXPECTED TO BE RETURNED FOR INVESTIGATION. IF THE PUMP IS RETURNED IN THE FUTURE, AN INVESTIGATION WILL BE COMPLETED AND A SUPPLEMENTAL WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2011-00027"}
{"brand": "SIGMA SPECTRUM", "date": "20110518", "event_type": "Other", "narrative": "IT WAS REPORTED VIA TELEPHONE CONVERSATION THAT ON (B)(6) 2011, A USER IN THE CHILDREN'S HOSP LOADED AN IV SET BACKWARDS. THE PROBLEM WAS IDENTIFIED EARLY AND THERE WAS NO INJURY TO THE PT. PER THE HOSP PROJECT MANAGER, THE TWO EVENTS AS DESCRIBED IN REPORTS 1314492-2011-00026 AND 1314492-2011-00027 BOTH OCCURRED THE SAME DAY ON (B)(6) 2011, BOTH INVOLVED THE SAME PT, AND BOTH USER ERRORS WERE BY THE SAME NURSE. AT BOTH TIMES, THE USER WAS REPORTED TO HAVE LOADED THE IV SET BACKWARDS IN THE PUMP WHERE BLOOD WAS ALLEGEDLY DRAWN FROM THE PT AND BACK UP INTO THE BURETROLS. BURETROLS WERE IN USE BOTH TIMES AND THE PUMP WAS SET TO RUN AT A RATE OF 250 ML/HR. THE TUBING WAS CONNECTED VIA A NEWLY PLACED PORTA CATH (BARD TYPE). (B)(4). NO INFO ON THE PUMP SERIAL# WAS PROVIDED AND THE PRODUCT IS NOT EXPECTED TO BE RETURNED FOR INVESTIGATION. IF THE PUMP IS RETURNED IN THE FUTURE, AN INVESTIGATION WILL BE COMPLETED AND A SUPPLEMENTAL WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2011-00026"}
{"brand": "SIGMA SPECTRUM", "date": "20250122", "event_type": "Malfunction", "narrative": ":THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, UPSTREAM OCCLUSION ALARM WAS NOT REPRODUCED. EVALUATION INSPECTED THE DEVICE PER UPSTREAM OCCLUSION TESTING AND THE DEVICE PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD UPSTREAM OCCLUSION. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00036"}
{"brand": "SIGMA SPECTRUM", "date": "20250131", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"MULTIPLE 322 ERRORS\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"EC322!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE LOWER AUXILIARY WILL REQUIRE REPLACEMENT AND THE LINK AND LINK SWITCH REQUIRE ADJUSTMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00097"}
{"brand": "SIGMA SPECTRUM", "date": "20250214", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"THE ABC BUTTON IS NOT WORKING\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE NUMERIC KEY #1 ON THE KEYPAD NOT WORKING. THE KEYPAD REQUIRED TO BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S \"ABC\" BUTTON WAS NOT WORKING FOUND DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00264"}
{"brand": "SIGMA SPECTRUM", "date": "20250214", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11 H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP WAS NOT DELIVERING THE PROPER VOLUME/TIME. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00278"}
{"brand": "SIGMA SPECTRUM", "date": "20250218", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, HAD DEVICE FAILED DOWNSTREAM OCCLUSION TEST WITH VALUES OF 22.50 PSI AND 22.64 PSI WAS NOT REPRODUCED. THE DEVICE WAS SENT TO DOWNSTREAM OCCLUSION TEST WITH PASSED RESULTS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION FORCE SENSOR. THE FORCE SENSOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM OCCLUSION TEST WITH VALUES OF 22.50 PSI AND 22.64 PSI AT THE MEDIUM DS PRESSURE LIMIT DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00318"}
{"brand": "SIGMA SPECTRUM", "date": "20250225", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE SPORADICALLY ALARMING SLIDE CLAMP INTO KEYHOLE/DOOR NOT FULLY LATCHED, DURING INFUSION DESPITE THE DOOR BEING FIRMLY SHUT\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOOR JAMMED!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FRONT CASE OVER SHIMMED. THE CASE SHIMMING REQUIRED TO BE PERFORMED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP SPORADICALLY ALARMING SLIDE CLAMP INTO KEYHOLE/DOOR NOT FULLY LATCHED, DURING INFUSION DESPITE THE DOOR BEING FIRMLY SHUT. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00415"}
{"brand": "SIGMA SPECTRUM", "date": "20250311", "event_type": "Malfunction", "narrative": "H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"PUMP ALWAYS STATING AIR IN LINE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF AIR-IN-LINE MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR WAS OUT OF SPECIFICATION. THE ULTRASONIC SENSOR WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALWAYS STATING AIR IN LINE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00527"}
{"brand": "SIGMA SPECTRUM", "date": "20250325", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR FLOW ACCURACY TESTING AND PASSED. A REVIEW OF THE HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGHOUT THE EVENT HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00678"}
{"brand": "SIGMA SPECTRUM", "date": "20250325", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. FLOW RATE TESTING WAS PERFORMED AND THE DEVICE PASSED. A REVIEW OF THE HISTORY LOG REVEALED NO RECORDED EVENTS FOR THE REPORTED EVENT DATE. THE HISTORY LOG REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW ACCURACY TEST THREE TIMES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00679"}
{"brand": "SIGMA SPECTRUM", "date": "20250326", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED ACCURACY TEST AT 21.3ML. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILS PM ACCURACY TEST AT 21.3ML\" WAS REPRODUCED. THE FLOW TESTING WAS PERFORMED: TEST 1: DELIVARY RATE ( 40 ML/HR), RUN TIME (60 MINS), VOLUME TO BE INFUSED ( 40 ML), RESULTS ( 42.118 ML), ERROR PERCENTAGE (5.30%). TEST 2: DELIVARY RATE (125 ML/HR), RUN TIME (60 MINS), VOLUME TO BE INFUSED (125 ML), RESULTS (127.559 ML), ERROR PERCENTAGE (2.05%). A REVIEW OF THE EVENT HISTORY LOG REVEALED AN INFUSION BASIC MODE RATE - 40 ML/HR, VOLUME TO BE INFUSED 20 ML COMPLETED ON LAST DAYS OF CUSTOMER USE. THE VOLUME CALCULATIONS WERE ACCURATE, HOWEVER THE CONDITION OBSERVED BY THE USER CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED, HOWEVER PRESSURE PLATE TRAVEL REQUIRED TO BE ADJUSTED TO ADDRESS THE REPORTED ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00692"}
{"brand": "SIGMA SPECTRUM", "date": "20110715", "event_type": "Injury", "narrative": "CHILDREN'S HOSPITAL (B)(6) RECENTLY SWITCHED FROM BAXTER IV PUMPS TO BAXTER SIGMA SPECTRUM PUMPS. TUBING PUT IN BACKWARDS AND PUMP ALLOWED BLOOD TO BE SUCKED OUT OF BABY'S VEINS INTO IV TUBING RATHER THAN ALARMING OR DELIVERING FLUID. NURSE AWARE OF ERROR AFTER ABOUT 10 MINS, HOSPITAL MANAGEMENT AND BAXTER REP INFORMED.", "report_number": "MW5021389"}
{"brand": "SIGMA SPECTRUM", "date": "20250409", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF ' DISPLAYED SYSTEM ERROR 322. ' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE OCCURRENCES OF SYSTEM ERROR 322 MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SWITCH IS NOT FUNCTIONING. THE LOWER AUXILIARY WILL BE REPLACED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00786"}
{"brand": "SIGMA SPECTRUM", "date": "20110718", "event_type": "Injury", "narrative": "PT HAD HEPARIN DRIP INFUSING WITH SIGMA SPECTRUM PUMP. STAFF CHECKED ABOUT ONE HOUR AFTER INFUSION STARTED AND THERE WAS NO MEDICATION INFUSING AND BLOOD WAS BACKING UP INTO TUBING. PUMP INDICATED THAT IT WAS INFUSING, BUT IT WASN'T. CHANGED TO ANOTHER PUMP AND IT WORKED FINE.", "report_number": "MW5021521"}
{"brand": "SIGMA SPECTRUM", "date": "20250417", "event_type": "Malfunction", "narrative": "B3: EVENT DATE: 03/2025 SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO INFUSE OXALIPLATIN AT DURING PATIENT INFUSION. THIS MEDICATION WAS SET AT A RATE OF 155ML/HOUR AT 12:56 BUT AT 13:45, THE BAG WAS STILL FULL. THERE WERE NO CLAMPS SHUT, KINKS IN THE LINE OR OTHER NOTABLE REASONS FOR BAG NOT TO EMPTY. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTED INFORMATION A5, A6, H10. ADDITIONAL INFORMATION: H6, H11 . H11: A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00872"}
{"brand": "SIGMA SPECTRUM", "date": "20250324", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) UPON DEVICE POWER UP IN THE EMERGENCY ROOM. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED FORCE SENSOR. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00876"}
{"brand": "SIGMA SPECTRUM", "date": "20250422", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED FLOW RATE TEST DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED FLOW RATE TEST WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED. EVENT DETAILS AND AN EVENT OCCURRENCE DATE WERE NOT PROVIDED, HOWEVER A REVIEW OF THE LAST DAYS OF CUSTOMER USE IN THE HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00917"}
{"brand": "SIGMA SPECTRUM", "date": "20250422", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED FLOW RATE TEST DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. A REVIEW OF EVENT HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00916"}
{"brand": "SIGMA SPECTRUM", "date": "20250328", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED UPSTREAM OCCLUSION AND IT DID NOT CLEAR. THIS OCCURRED DURING PREVENTATIVE MAINTENANCE TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UPSTREAM OCCLUSION ALARM WON'T CLEAR\" WAS CONFIRMED AND REPRODUCED DURING EVALUATION AS RELOAD SET ALARM. A REVIEW OF THE EVENT HISTORY LOG REVEALED RELOAD SET MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00920"}
{"brand": "SIGMA SPECTRUM", "date": "20250422", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOESN'T RECOGNIZE WHEN DOOR WAS OPENED WITH KEY DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE DOESN'T RECOGNIZE WHEN DOOR IS OPENED WITH KEY\" WAS CONFIRMED AND REPRODUCED DURING EVALUATION AS A 'SYSTEM ERROR 320' AT POWER UP. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPPER LATCH SWITCH NOT WORKING. THE UPPER AUXILIARY REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00923"}
{"brand": "SIGMA SPECTRUM", "date": "20250422", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING, AND THE DEVICE PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION WITH PSI VALUES 20. 80PSI, 21. 97PSI, 20. 79PSI, 21. 41PSI, 19. 51PSI, 20. 83PSI AND 20. 69PSI. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00924"}
{"brand": "SIGMA SPECTRUM", "date": "20250422", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION D9, H2, H3, H6 AND H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION 7X (21. 78PSI, 22. 16PSI, 19. 49PSI, 20. 06PSI, 19. 78PSI, 20. 77PSI, 22. 31PSI. PASSING IS 7-19PSI\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND PASSED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION WITH PSI VALUES 21.78, 22.16, 19.49, 20.06 AND 19.78. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT.  THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00930"}
{"brand": "SIGMA SPECTRUM", "date": "20250423", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED VOLUME TEST\" WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED. EVENT DETAILS AND AN EVENT OCCURRENCE DATE WERE NOT PROVIDED, HOWEVER A REVIEW OF THE LAST DAYS OF CUSTOMER USE IN THE HISTORY LOG REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED VOLUME TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00934"}
{"brand": "SIGMA SPECTRUM", "date": "20250424", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM ''FAILED VOLUME TEST (21.313)' WAS REPRODUCED. THE DEVICE WAS TESTED FOR FLOW RATE ACCURACY AND OVER DELIVERED. A REVIEW OF THE EVENT HISTORY LOG REVEALED INFUSIONS RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE PRESSURE PLATE TRAVEL WILL REQUIRE ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00941"}
{"brand": "SIGMA SPECTRUM", "date": "20250424", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TEST. THIS OCCURRED DURING TESTING IN HE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION:D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE REPORTED PROBLEM 'FAILED VOLUME TEST' WAS NOT REPRODUCED DURING EVALUATION. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND DELIVERED WITHIN INTENDED RANGE. THE CUSTOMER TESTING SETUP AND EQUIPMENT ARE UNKNOWN. THE EVENT DATE WAS NOT PROVIDED, HOWEVER A REVIEW OF THE HISTORY LOG REVEALED AN INFUSION PROGRAMMED AT A RATE OF 200ML/HR AND VTBI: 20 ML, WHICH ARE THE NOT THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. HOWEVER, NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00943"}
{"brand": "SIGMA SPECTRUM", "date": "20250424", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DISPLAYED SYSTEM ERROR 345 REPEATEDLY. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345 REPEATEDLY\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345!\" MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM THERMISTOR OUT OF RANGE. THE FORCE SENSOR REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00946"}
{"brand": "SIGMA SPECTRUM", "date": "20250424", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345!\" MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DOWNSTREAM THERMISTOR OUT OF RANGE. THE FORCE SENSOR REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00953"}
{"brand": "SIGMA SPECTRUM", "date": "20250425", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION D9, H2, H3, H6 AND H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"PUMP WILL NOT INFUSE THE SECONDARY\" WAS NOT REPRODUCED BECAUSE THE DEVICE WAS UNABLE TO BE POWERED ON. THE EVENT HISTORY LOG REVIEWED A SECONDARY INFUSION WAS RAN ON THE LAST DAY OF USE, HOWEVER REVEALED NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. AN IV SET SETUP FOR SECONDARY INFUSION ENTERS THE PRIMARY LINE VIA Y-SITE PRIOR TO ENTRY INTO THE PUMPING CHANNEL. FLOW ACCURACY ISSUES WHILE RUNNING A SECONDARY INFUSION MAY HAVE SEVERAL POTENTIAL CAUSES RELATED TO INFUSION SETUP, SUCH AS AN IMPROPERLY PRIMED SET. REFER TO THE SECONDARY INFUSION SETUP INSTRUCTIONS FOUND IN THE SPECTRUM IQ OPERATORS MANUAL, 41018V0900, PAGE 8-94. THESE SETUP FACTORS ARE NOT RELATED TO SPECTRUM INFUSION PUMP FUNCTION. THE DEVICE WILL BE REPAIRED AND TESTED PRIOR TO RELEASE TO ENSURE THE DEVICE MEETS ALL SPECIFICATIONS. AN IV SET SETUP FOR SECONDARY INFUSION ENTERS THE PRIMARY LINE VIA Y-SITE PRIOR TO ENTRY INTO THE PUMPING CHANNEL. FLOW ACCURACY ISSUES WHILE RUNNING A SECONDARY INFUSION MAY HAVE SEVERAL POTENTIAL CAUSES RELATED TO INFUSION SETUP, SUCH AS AN IMPROPERLY PRIMED SET. REFER TO THE SECONDARY INFUSION SETUP INSTRUCTIONS FOUND IN THE SPECTRUM IQ OPERATORS MANUAL, 41018V0900, PAGE 8-94. THESE SETUP FACTORS ARE NOT RELATED TO SPECTRUM INFUSION PUMP FUNCTION. THE REPORTED CONDITION WAS NOT VERIFIED. THE DEVICE WILL BE REPAIRED AND TESTED PRIOR TO RELEASE TO ENSURE THE DEVICE MEETS ALL SPECIFICATIONS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DID NOT INFUSE SECONDARY IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00954"}
{"brand": "SIGMA SPECTRUM", "date": "20250425", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR 322\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322!\" MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE NON-FUNCTIONED LOWER AUXILIARY LINK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00959"}
{"brand": "SIGMA SPECTRUM", "date": "20250425", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOESN'T DETECT AN OPEN DOOR\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. EVALUATION FOUND THE PROCESSOR PRINTED CIRCUIT BOARD (PCB) FAILING; HOWEVER IT IS NOT A POTENTIAL CAUSE OF THE REPORTED PROBLEM. PROCESSOR PCB WILL BE REPLACED BUT NO ACTION REQUIRED TO ADDRESS THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE AN OPEN DOOR DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00960"}
{"brand": "SIGMA SPECTRUM", "date": "20250425", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST HIGH\" WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST HIGH. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00967"}
{"brand": "SIGMA SPECTRUM", "date": "20250425", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONFIRMED FAILED DOWNSTREAM OCCLUSION TEST WITH VALUES OF 22.15 AND 22.24 PSI\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST WITH VALUES OF 22. 15 AND 22. 24 PSI DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00965"}
{"brand": "SIGMA SPECTRUM", "date": "20250429", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED UPSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. EVALUATION SENT DEVICE TO THE FLOW LINES FOR UPSTREAM OCCLUSION TESTING AND IT PASSED TESTING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED UPSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00989"}
{"brand": "SIGMA SPECTRUM", "date": "20250429", "event_type": "Malfunction", "narrative": "(B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM THERMISTOR READING OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-00999"}
{"brand": "SIGMA SPECTRUM", "date": "20250429", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED THE DISTAL OCCLUSION TEST (RESULT = 3. 86, 3. 28, 3. 80)\" WAS NOT REPRODUCED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED MULTIPLE EVENTS OF \"DOWNSTREAM OCCLUSION!\" ALARMS HOWEVER TEST FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT.THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01003"}
{"brand": "SIGMA SPECTRUM", "date": "20250407", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) UPON DEVICE POWER UP IN THE MEDICINE 3 DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01015"}
{"brand": "SIGMA SPECTRUM", "date": "20250501", "event_type": "Malfunction", "narrative": "(B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP CONSTANTLY ALARMED UPSTREAM OCCLUSION DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION:D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CONSTANT UPSTREAM OCCLUSION WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPSTREAM SENSOR CALIBRATION VALUES OUT OF SPECIFICATION. THE UPSTREAM SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01040"}
{"brand": "SIGMA SPECTRUM", "date": "20250502", "event_type": "Malfunction", "narrative": "CORRECTED INFORMATION A, B5, H6: B5: IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD DOWNSTREAM OCCLUSION 'TRIPPED AT OVER' 20 POUNDS PER SQUARE INCH (PSI). THIS OCCURRED DURING CHECK OUT TESTING. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H6: IMPACT CODE IS CORRECTED TO F27 AND DEVICE PROBLEM CODE IS UPDATED TO A160106. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION TESTING WITH THE REQUIREMENTS AND HAD PASSING RESULTS. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD DOWNSTREAM OCCLUSION TRIPPED AT OVER 20 PSI . THIS OCCURRED DURING CHECK OUT TESTING. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01060"}
{"brand": "SIGMA SPECTRUM", "date": "20250506", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DOES NOT RECOGNIZE OPEN OR CLOSED DOOR. THIS OCCURED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01088"}
{"brand": "SIGMA SPECTRUM", "date": "20250508", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF INACCURATE VOLUME DISPENSED.  THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H6, H11. H11: A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01097"}
{"brand": "SIGMA SPECTRUM", "date": "20250508", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF INACCURATE VOLUME DISPENSED.  THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01098"}
{"brand": "SIGMA SPECTRUM", "date": "20250508", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF INACCURATE VOLUME DISPENSED. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01102"}
{"brand": "SIGMA SPECTRUM", "date": "20250508", "event_type": "Malfunction", "narrative": "THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: H3, H6, H11. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A REVIEW OF THE EVENT HISTORY LOG DID NOT IDENTIFY ANY ISSUES THAT COULD HAVE CONTRIBUTED TO THE REPORTED ISSUE. THE DEVICE WAS TESTED FOR FLOW ACCURACY AND IT PASSED. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01120"}
{"brand": "SIGMA SPECTRUM", "date": "20250508", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP \"HAD AN ISSUE OF OVER PRESSURE OCCLUSION ON MED OCC - 26 PSI\". THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION DETECTION AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES HOWEVER, DOWNSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR WAS OUT OF SPECIFICATIONS. THE FORCE SENSOR WILL BE RECALIBRATED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01121"}
{"brand": "SIGMA SPECTRUM", "date": "20250509", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED PROBLEM OF 'AIR CHAMBER HAS WORN DOWN CAUSING AIR IN LINE TO ALERT AT ALL TIMES ' WAS CONFIRMED. A REVIEW OF THE EVENT HISTORY LOG REVEALED 'AIR-IN-LINE! ' MESSAGES. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR OUT OF SPECIFICATIONS. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP \"HAD AN AIR CHAMBER HAS WORN DOWN CAUSING AIR IN LINE TO ALERT AT ALL TIMES\". THIS OCCURRED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: (B)(6). THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01126"}
{"brand": "SIGMA SPECTRUM", "date": "20250509", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED ISSUE 'DISPLAYED ERROR CODE 322' WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF THE REPORTED SYMPTOM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE WAS DETERMINED TO BE A FAILED PROCESSOR PCB. THE PROCESSOR PCB WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01140"}
{"brand": "SIGMA SPECTRUM", "date": "20250509", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. (B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DISPENSED VOLUME INACCURATELY DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01142"}
{"brand": "SIGMA SPECTRUM", "date": "20250512", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED VOLUME TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT.  THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11 H11: THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW RATE ACCURACY AND PASSED. A REVIEW OF THE EVENT HISTORY LOG (EHL) WAS PERFORMED ON THE LAST DAYS OF CUSTOMER USE SINCE AN EVENT DATE WAS NOT PROVIDED. THIS REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND A VTBI OF 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM SERVICE MANUAL. THE INFUSION RAN TO COMPLETION WITHOUT INTERRUPTION AND NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01146"}
{"brand": "SIGMA SPECTRUM", "date": "20250512", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED ISSUE \"DISPLAYED UPSTREAM OCCLUSION\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR VALUES OUT OF RANGE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DISPLAYED FALSE UPSTREAM OCCLUSION ERRORS DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE HAS BEEN RECEIVED AND THE EVALUATION IS IN PROGRESS. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01157"}
{"brand": "SIGMA SPECTRUM", "date": "20110707", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT THE BAG IS MISSING 110 ML OF FLUIDS. INFANT BORN IN NICU AT 07:47 AND INITIAL BLOOD SUGAR AT 30 MINUTES OF AGE WAS 70. INFANT HAD A BLOOD GAS DRAWN AT 09:10 ON WHICH THE GLUCOSE READ HIGH. AN ISTAT BLOOD SUGAR WAS DRAWN FROM THE HEEL WHICH READ 588. INFANT RECEIVING D10W AT 6.7 ML/HR PER PERIPHERAL IV. INFUSION STOPPED. AT 9:30, THE 250 ML D10W BAG NOTICED TO BE MISSING 110 ML OF FLUIDS. THE NURSE STATED SHE HAD TO FLUSH THE TUBING TO GET RID OF LOTS OF BUBBLES BUT IS UNSURE OF HOW MUCH FLUID WAS WASTED. THE SIGMA PUMP WAS SENT TO THE ENGINEERING DEPARTMENT AND THE IV FLUIDS ARE BEING ANALYZED BY THE PHARMACY. THE INFANT STAYED ON AN INSULIN DRIP AND PCMC ENDOCRINOLOGIST WAS CONSULTED. THE CUSTOMER WAS UNSURE AT THE TIME OF THE EVENT IF THE INFANT HAS NEONATAL DIABETES OR IF THE SIGMA PUMP MALFUNCTIONED. (B)(4). IT WAS REPORTED THE PUMP OVER INFUSED. UPON RECEIPT OF THE PUMP, FLOW RATE TESTS WERE PERFORMED AND THE RESULTS WERE WITHIN SPECIFICATION FOR ALL FLOW RATES EXCEPT AT 800 ML/HR WHERE THE FLOW RATES WERE FOUND TO BE MARGINALLY LOWER AND OUT OF SPECIFICATION BY 0.67 PERCENT. THE PUMP REQUIRED RECALIBRATION. ADDITIONAL FLOW RATE TESTS WERE PERFORMED AT THE SETTING DESCRIBED BY THE CUSTOMER FOR ONE HOUR AND THE PUMP PASSED THE TEST. 711 PARK AVE.", "report_number": "1314492-2011-00031"}
{"brand": "SIGMA SPECTRUM", "date": "20250513", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. . H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED HOWEVER, THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01161"}
{"brand": "SIGMA SPECTRUM", "date": "20250513", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURNED ON AND OFF ON ITS' OWN DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"TURNS ON AND OFF ON ITS' OWN\" WAS NOT REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE UPPER LINK SWITCH SCREW LOOSE. THE UPPER LINK SWITCH SCREW REQUIRED TO BE ADJUSTED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01164"}
{"brand": "SIGMA SPECTRUM", "date": "20250513", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION H6: TYPE OF INVESTIGATION B24 HAS BEEN ADDED FOR THE EVENT HISTORY LOG REVIEW. CORRECTED INFORMATION H6, H11: INVESTIGATION FINDINGS C19 HAS BEEN CORRECTED TO C0402. INVESTIGATION CONCLUSIONS C19 HAS BEEN CORRECTED TO C02. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. THE EVENT HISTORY LOG (EHL) REVIEW WAS PERFORMED AND REVEALED THAT THE CUSTOMER EXPERIENCED MULTIPLE \"DOWNSTREAM OCCLUSION!\" ALARMS, HOWEVER THE LOG CANNOT BE USED TO DETERMINE IF THE ALARMS OCCURRED WITHIN APPROPRIATE PRESSURE RANGES. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING ON HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. EVALUATION INSPECTED THE DEVICE AND FOUND THAT THE FORCE SENSOR WAS OUT OF SPECIFICATION. IT WAS DETERMINED BY THE QUALITY ENGINEER THAT THE PROBABLE CAUSE OF THE REPORTED ISSUE WAS THE FORCE SENSOR BEING OUT OF SPECIFICATION. THE FORCE SENSOR WILL BE CALIBRATED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING ON HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01163"}
{"brand": "SIGMA SPECTRUM", "date": "20250411", "event_type": "Malfunction", "narrative": "A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE DEVICE WAS NOT RECEIVED FOR EVALUATION. THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE: IMPROPER SHUTDOWN. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01170"}
{"brand": "SIGMA SPECTRUM", "date": "20110713", "event_type": "Injury", "narrative": "(B)(4). THE PUMP WAS RETURNED TO SIGMA UNDER RECALL 1314492-09/13/10-003-R. UPON INITIAL EVALUATION IN SERVICE, IT WAS OBSERVED THAT THE LOWER BEARING HAD FAILED. SIGMA REQUESTED INFORMATION FROM THE CUSTOMER RELATING TO ANY INCIDENCES WITH THIS PUMP. THE CUSTOMER REPORTED NO COMPLAINTS OR SERVICE REQUESTS, FOR THIS PUMP, IN THEIR RECORDS. THERE WAS NO PATIENT INVOLVED. 711 PARK AVE.", "report_number": "1314492-2011-00033"}
{"brand": "SIGMA SPECTRUM", "date": "20250516", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.:(B)(6). H11: SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) EVEN WITH A NORMAL ROOM TEMPERATURE DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION H6 AND H11: H11: A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS NOT RECEIVED FOR EVALUATION; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01201"}
{"brand": "SIGMA SPECTRUM", "date": "20250516", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TESTS. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE PUMP WAS RECEIVED WITH THE SAME REPORTED SYMPTOM OF ¿DEVICE FAILED DOWNSTREAM OCCLUSION SENSOR TEST..¿ EVALUATION; REPORTED ISSUE WAS NOT CONFIRMED DURING THE EVALUATION. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. CORRECTION H11: A REVIEW OF THE SERVICE HISTORY IDENTIFIED THE DEVICE HAS NOT BEEN SERVICED WITHIN THE LAST 12 MONTHS. THERE IS NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01212"}
{"brand": "SIGMA SPECTRUM", "date": "20250520", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION D9, H2, H3, H6 AND H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED ¿IMPROPER SHUTDOWN¿ DID APPEAR AT POWER UP OF THE DEVICE, BUT THE DEVICE DID NOT POWER OFF ON ITS OWN. THE EVALUATOR WAS ONLY ABLE TO SHUT THE DEVICE OFF BY REMOVING THE POWER SUPPLY WHICH WOULD LEAD TO IMPROPER SHUTDOWN. A REVIEW OF THE EVENT HISTORY LOG REVEALED IMPROPER SHUTDOWN MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED AS THE DEVICE NOT RECOGNIZING THE DOOR BEING SHUT WHICH WAS CAUSED BY THE UPPER LINK SWITCH NOT FUNCTIONING. THE UPPER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. THE DEVICE MALFUNCTION WOULD NOT LEAD TO A DEATH OR SERIOUS INJURY IF IT WERE TO RECUR SINCE AN OCCURRENCE OF THIS ALARM OUTSIDE OF A THERAPY IS NOT LIKELY TO LEAD TO PATIENT HARM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN IMPROPER SHUTDOWN. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01238"}
{"brand": "SIGMA SPECTRUM", "date": "20250415", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6: TYPE OF INVESTIGATION. ADDITIONAL INFORMATION H11: AN EVENT OCCURRENCE DATE WAS NOT PROVIDED HOWEVER REVIEW OF THE EVENT HISTORY LOG ON THE LAST DAYS OF CUSTOMER USE REVEALED AN INFUSION PROGRAMMED AT A RATE OF 40 ML/HR AND VTBI: 20 ML, WHICH ARE THE RECOMMENDED PARAMETERS FOR FLOW ACCURACY TESTING OUTLINED IN THE SPECTRUM INSTALLATION AND MAINTENANCE MANUAL. NO ABNORMALITIES THAT COULD CAUSE OR CONTRIBUTE TO THE REPORTED PROBLEM WERE OBSERVED THROUGH THE HISTORY LOG. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED FLOW RATE ACCURACY TESTING WITH ERROR PERCENTAGE OF 2.4675%. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01248"}
{"brand": "SIGMA SPECTRUM", "date": "20250422", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. DEVICE WAS SENT FOR FLOW TESTING. DEVICE WAS RUN AT A RATE OF 40ML/HR WITH A VTBI OF 40. THE RESULTS WERE 39.856, ERROR PERCENTAGE WAS -0.36% (WITHIN SPECIFICATION). A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01263"}
{"brand": "SIGMA SPECTRUM", "date": "20250523", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: H6, H11. H11: A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED 'SHUT DOOR - POWER OFF ' MESSAGES. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO RECOGNIZE A CLOSED DOOR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF \"KEEPS SAYING DOOR OPEN EVEN WHEN IT IS FULLY SHUT\" WAS REPRODUCED. THE EVALUATOR WAS GETTING A 'CLOSE DOOR' MESSAGE WHEN TURNING OFF THE PUMP. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOOR NOT LATCHING PROPERLY DUE TO THE FRONT SHIMMING THICKNESS IS TOO HIGH. THE FRONT SHIMMING WILL BE REPLACED AND AS A PRECAUTION THE LINK SETUP AND HOOK SETUP WILL BE PERFORMED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01279"}
{"brand": "SIGMA SPECTRUM", "date": "20250523", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF INACCURATE FLOW RATE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"INACCURATE FLOW RATE\" WAS NOT REPRODUCED. EVALUATION TESTED THE DEVICE FOR FLOW ACCURACY, AND WAS WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01288"}
{"brand": "SIGMA SPECTRUM", "date": "20250523", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION D9, H3, H6 AND H11: H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED THE VOLUME TEST WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR TESTING, RAN AT A RATE OF 40ML/HR FOR 60 MINUTES AT A VTBI OF 40 AND WAS WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME TEST. THIS OCCURRED DURING BIOMED SERVICE. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01293"}
{"brand": "SIGMA SPECTRUM", "date": "20250527", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR FLOW TESTING AND IT PASSED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION H11: DURING EVALUATION FOR THE CUSTOMER REPORTED ISSUE THE DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION DETECTION AND WAS ABLE TO PROPERLY DETECT DOWNSTREAM OCCLUSION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01311"}
{"brand": "SIGMA SPECTRUM", "date": "20250414", "event_type": "Malfunction", "narrative": "CORRECTED INFORMATION H6: MEDICAL DEVICE PROBLEM CODE A070908 IS ADDED FOR FAILING TO SENSE UPSTREAM OCCLUSION. INVESTIGATION FINDINGS, INVESTIGATION CONCLUSIONS, H11 ADDITIONAL INFORMATION: H6 TYPE OF INVESTIGATION H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED PROBLEM OF 'INCOMPLETE SHUTDOWN, DEVICE DID NOT TRIGGER UPSTREAM OCCLUSION ALARM' WAS NOT REPRODUCED. THE DEVICE WAS SHUTTING DOWN COMPLETELY WHEN ON/OFF BUTTON IS PRESSED. THE DEVICE PASSED UPSTREAM OCCLUSION DETECTION TESTING. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED \"UPSTREAM OCCLUSION!\" MESSAGES HOWEVER, UPSTREAM OCCLUSION DETECTION TESTING FAILURES CANNOT BE DETERMINED THROUGH THE HISTORY LOG. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR WAS OUT OF SPECIFICATIONS. THE ULTRASONIC SENSOR WILL BE RECALIBRATED TO CORRECT THE REPORTED PROBLEM. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF INCOMPLETE SHUTDOWN AND DID NOT ALARM UPSTREAM OCCLUSION. THIS OCCURRED DURING INFUSION OF MIDAZOLAM IN THE INTENSIVE CARE UNIT (ICU.) THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01323"}
{"brand": "SIGMA SPECTRUM", "date": "20250528", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS REPRODUCED. THE DEVICE WAS SENT TO FLOW LINES FOR DOWNSTREAM OCCLUSION TESTING AND PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES. A REVIEW OF EVENT HISTORY LOG REVEALED PRESENCE OF DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFORMATION:H6 INVESTIGATIONS B4 ADDED. CORRECTION: H11. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE REPORTED ISSUE OF \"FAILED DS OCC TEST.\" WAS NOT REPRODUCED. THE DEVICE WAS SENT TO FLOW LINES FOR DOWNSTREAM OCCLUSION TESTING AND PASSED. EVALUATION FOUND THE FORCE SENSOR SCALE FACTOR CALIBRATION TO BE WITHIN SPECIFICATION. A REVIEW OF THE EVENT HISTORY LOG REVEALED DOWNSTREAM OCCLUSION MESSAGES. A REVIEW OF EVENT HISTORY LOG REVEALED PRESENCE OF DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01327"}
{"brand": "SIGMA SPECTRUM", "date": "20250528", "event_type": "Malfunction", "narrative": "ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED DOWNSTREAM OCCLUSION TEST WAS NOT REPRODUCED. EVALUATION SENT DEVICE TO FLOW LINES FOR DOWNSTREAM OCCLUSION TESTING AND IT PASSED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE 'DOWNSTREAM OCCLUSION' MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01335"}
{"brand": "SIGMA SPECTRUM", "date": "20250528", "event_type": "Malfunction", "narrative": "CORRECTION H11:  THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED \"DEVICE GIVES ERROR 345 - THERMISTOR DISPARITY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION  WAS VERIFIED HOWEVER NO COMPONENT ISSUES WAS IDENTIFIED.  THE ULTRASONIC SENSOR WILL BE REPLACED AS A PRECAUTION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DEVICE GIVES ERROR 345 \"THERMISTOR DISPARITY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF THE REPORTED PROBLEM. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE WAS DETERMINED TO BE FORCE SENSOR AND ULTRASONIC SENSOR. FORCE SENSOR AND ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01336"}
{"brand": "SIGMA SPECTRUM", "date": "20250529", "event_type": "Malfunction", "narrative": "CORRECTION H11: A SERVICE HISTORY REVIEW WAS PERFORMED AND NOT DEVICE HISTORY REVIEW. THE DEVICE HAS BEEN SERVICED; HOWEVER IT HAS BEEN OVER 12 MONTHS WHICH INDICATES THAT THE PARTS REPLACED DURING SERVICING HAVE NOT CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE TO FLOW FOR DOWNSTREAM OCCLUSION TESTING WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. A DEVICE HISTORY REVIEW REVEALED NO ISSUES THAT COULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED ISSUE. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING TESTING. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01343"}
{"brand": "SIGMA SPECTRUM", "date": "20250530", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR VOLUME ACCURACY AND DELIVERED WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED THE VOLUME ACCURACY TEST WITH A VALUE OF 21.239 ML (EXPECTED VOLUME WAS NOT PROVIDED). THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01359"}
{"brand": "SIGMA SPECTRUM", "date": "20250530", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY FOUR TIMES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. ADDITIONAL INFORMATION: D9, H3, H6, H11. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED FLOW RATE ACCURACY FOUR TIMES WAS NOT REPRODUCED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS SENT FOR FLOW ACCURACY TESTING AND PASSED WITH ERROR PERCENTAGE WITHIN THE ACCEPTABLE TOLERANCE RANGE OF -5% TO +5%. THE REPORTED CONDITION WAS NOT VERIFIED . THE PRESSURE PLATE TRAVEL WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01364"}
{"brand": "SIGMA SPECTRUM", "date": "20110301", "event_type": "Malfunction", "narrative": "(B)(4). SIGMA CONFIRMED THE COMPLAINT ON 06/21/2011 DURING A PRELIMINARY INVESTIGATION. INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL WILL BE SUBMITTED. IT WAS REPORTED BY THE FACILITY THAT THE PUMP FAILED OCCLUSION PRESSURE TEST FOUND DURING A ROUTINE SECONDARY INSPECTION TEST. OCCLUSION ALARM OCCURRED AT 22 PSI WHEN IT WAS REQUIRED TO OCCUR AT 13 +/-6 PSI. IT WAS ALSO REPORTED THAT THE PUMP FAILED FLOW RATE TEST BY 10 PERCENT. THE PUMP DELIVERED 180 ML WHEN TESTED AT 200 ML/HR WITH A VTBI OF 200 ML/HR. 711 PARK AVE.", "report_number": "1314492-2011-00032"}
{"brand": "SIGMA SPECTRUM", "date": "20250112", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF UNDER INFUSING LEVOFED/ NOREPINEPHRINE (TOO SLOWLY) DURING DELIVERY IN THE PRIMARY/GENERAL CARE. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. AS A PRECAUTION PRESSURE PLATE ASSEMBLY WILL BE ADJUSTED . THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01384"}
{"brand": "SIGMA SPECTRUM", "date": "20250606", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED \"IMPROPER SHUTDOWN\", WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"IMPROPER SHUTDOWN!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE REAR CASE PINS ARE DEPRESSED. THE REAR CASE REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD IMPROPER SHUTDOWN. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01395"}
{"brand": "SIGMA SPECTRUM", "date": "20250606", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS SENT FOR UPSTREAM OCCLUSION, UPSTREAM AIR AND DOWNSTREAM OCCLUSION TESTING AND IT PASSED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01400"}
{"brand": "SIGMA SPECTRUM", "date": "20250508", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING TESTING, THE CUSTOMER REPORTED \"ON/OFF BUTTON IS NOT FUNCTIONING\" WAS REPRODUCED. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE 1ST SOFT KEY, ON/OFF, BASIC/0 AND \".\" KEYS NOT FUNCTIONING. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD THE ON/OFF BUTTON NOT FUNCTIONING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION: B3, D5. ADDITIONAL INFORMATION: H6: TYPE OF INVESTIGATION. CORRECTION B5: DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE BASIC/0 AND \".\" KEY WERE FOUND TO NOT FUNCTION. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE BASIC/0 AND \".\" KEY WERE FOUND TO NOT FUNCTION. THE CAUSE WAS IDENTIFIED TO BE A KEYPAD FAILURE WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01407"}
{"brand": "SIGMA SPECTRUM", "date": "20250608", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM IQ INFUSION PUMP HAD OCCLUSION ISSUE DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING AND A REVIEW OF THE EVENT HISTORY LOG WERE PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. PERFORMED DOWNSTREAM OCCLUSION TESTING AND UPSTREAM OCCLUSION TESTING AND IT PASSED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01408"}
{"brand": "SIGMA SPECTRUM", "date": "20250609", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DEVICE FAILED PSI TESTING WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR DIGITAL POT SETTING OUT OF SPECIFICATION. THE FORCE SENSOR NO TUBE REQUIRES TO BE CALIBRATED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01410"}
{"brand": "SIGMA SPECTRUM", "date": "20250506", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF AIR IN LINE DURING PROGRAMMING/SET UP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AIR IN LINE WAS REPRODUCED. AIR IN LINE WAS ATTEMPTED AND VERIFIED WITH FALSE AIR IN LINE ISSUE. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01413"}
{"brand": "SIGMA SPECTRUM", "date": "20250504", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP  ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY)  DURING DELIVERY IN THE NURSING AREA. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF SYSTEM ERROR 345 - THERMISTOR DISPARITY. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01419"}
{"brand": "SIGMA SPECTRUM", "date": "20250609", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR IN LINE CONSTANTLY IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE IS ALARMING AIR IN LINE CONSTANTLY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"AIR IN LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01421"}
{"brand": "SIGMA SPECTRUM", "date": "20110604", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP DID NOT ALARM WHEN THE IV TUBING WAS CLAMPED DUE TO WHICH THE MEDICATION WAS NOT BEING INFUSED. ADDITIONAL INFO RECEIVED IN MEDWATCH (B)(4) RECEIVED ON (B)(6) 2011 INDICATED THAT THE PT WAS ON PROPOFOL AND THE ISSUE WAS NOTICED WHEN THE EXPECTED AMOUNT OF FLUID THAT SHOULD HAVE BEEN REDUCED FROM THE VIAL WAS NOT. THE PUMP INDICATED THAT IT WAS INFUSING NORMALLY. (B)(4). 711 PARK AVE.", "report_number": "1314492-2011-00029"}
{"brand": "SIGMA SPECTRUM", "date": "20250610", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01426"}
{"brand": "SIGMA SPECTRUM", "date": "20250516", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED BEFORE USE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. H11: THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR 322\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"ERROR 322!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED LOWER HOOK SWITCH. THE LOWER AUXILIARY REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01429"}
{"brand": "SIGMA SPECTRUM", "date": "20250611", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01445"}
{"brand": "SIGMA SPECTRUM", "date": "20250514", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED THE DOWNSTREAM OCCLUSION TEST WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING ON HIGH, LOW, AND MEDIUM SETTINGS, WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST WITH VALUES OF 26.6, 21.4, 19.2, 25.9 PSI(POUNDS PER SQUARE INCH). DURING UNSPECIFIED PROCESS IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01464"}
{"brand": "SIGMA SPECTRUM", "date": "20250612", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP DISPLAYED DOWNSTREAM OCCLUSION ERROR. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED ISSUE OF DOWNSTREAM OCCLUSION ALARM WAS NOT REPRODUCED. THE DEVICE PASSED DOWNSTREAM OCCLUSION TEST. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED MULTIPLE OCCURRENCES OF DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE DOWNSTREAM SENSOR CURRENT READING OUT OF RANGE. THE FORCE SENSOR SCALE FACTOR REQUIRES CALIBRATION TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01470"}
{"brand": "SIGMA SPECTRUM", "date": "20250516", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF PUMP TURNS OFF WHEN BATTERY IS MOVING UPON DEVICE POWER UP IN THE PEDIATRIC AREA DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"WHEN THE BATTERY IS MOVING THE IV PUMP TURN OFF\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED IMPROPER SHUTDOWN MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01475"}
{"brand": "SIGMA SPECTRUM", "date": "20250505", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED \"DOOR DO NOT RECOGNIZE CLOSED DOOR\" WAS REPRODUCED WHEN THE DEVICE WAS POWERED ON. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED THAT THE LINK WAS OUT OF ADJUSTMENT. THE LINK WILL BE ADJUSTED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO RECOGNIZE CLOSE DOOR. THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT UPON DEVICE POWER UP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01478"}
{"brand": "SIGMA SPECTRUM", "date": "20250506", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY TEST. THIS OCCURRED BEFORE USE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION SENT THE DEVICE FOR FLOW RATE TESTING AND WAS WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01481"}
{"brand": "SIGMA SPECTRUM", "date": "20250502", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED FLOW RATE ACCURACY TEST. THIS OCCURRED BEFORE USE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01482"}
{"brand": "SIGMA SPECTRUM", "date": "20250616", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED FLOW RATE TEST HIGH\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR FLOW RATE ACCURACY TEST AT A RATE OF 40 (ML/HR), RESULTS ARE AS FOLLOWED: DELIVERY RATE OF 40 (ML/HR) WITH A VOLUME TO BE INFUSED OF 40 (ML) WITH A DELIVERY RESULT OF 41.072 (ML) WITH ERROR % OF 2.68 WHICH IS WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED FLOW RATE TEST HIGH DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01483"}
{"brand": "SIGMA SPECTRUM", "date": "20110731", "event_type": "Malfunction", "narrative": "NURSE SET UP PUMP TO DELIVER 150 ML/HR IV SOLUTION FROM IV BAG; PUMP INDICATED IT WAS RUNNING, BUT NO IV SOLUTION WAS INFUSED.", "report_number": "2223316"}
{"brand": "SIGMA SPECTRUM", "date": "20250617", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, \"FAILED DELIVERY AT 21.22 ML - SPECIFICATION IS 19-21 ML\" WAS NOT REPRODUCED. THE DEVICE FOR FLOW TESTING AND WAS FOUND WITHIN SPECIFICATIONS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DELIVERY AT 21.22 ML DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01499"}
{"brand": "SIGMA SPECTRUM", "date": "20110714", "event_type": "Injury", "narrative": "(B)(4). THE CUSTOMER WAS REQUESTED TO RETURN THE PUMP FOR EVALUATION. THE PUMP WAS NOT RETURNED TO SIGMA AND THE SERIAL NUMBER OF THE PUMP WAS NOT PROVIDED. HENCE, AN EVALUATION COULD NOT BE COMPLETED. IT WAS REPORTED THAT A CLINICIAN LOADED THE IV SET TUBING INTO THE PUMP \"UPSIDE DOWN\" AND INADVERTENTLY DREW BLOOD OUT OF THE PATIENT (BABY). IT WAS REPORTED THAT NO INJURY OCCURRED AND THAT NO MEDICAL INTERVENTION WAS REQUIRED. 711 PARK AVE.", "report_number": "1314492-2011-00036"}
{"brand": "SIGMA SPECTRUM", "date": "20110721", "event_type": "Injury", "narrative": "THE PUMP WAS RETURNED TO SIGMA UNDER RECALL 1314491-09/13/10-003-R. UPON INITIAL EVALUATION IN SERVICE IT WAS OBSERVED THAT THE LOWER BEARING HAD FAILED. THE CUSTOMER CONFIRMED THERE WAS NO PATIENT INVOLVEMENT. (B)(4). THE PUMP WAS TESTED FOR FLOW RATE AND FAILED DUE TO FAILED BEARING. 711 PARK AVE.", "report_number": "1314492-2011-00038"}
{"brand": "SIGMA SPECTRUM", "date": "20110719", "event_type": "Injury", "narrative": "(B)(4). THE PUMP IS NOT EXPECTED TO BE RETURNED AND NO SERIAL NUMBER OF THE PUMP WAS PROVIDED. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE FILED. IT WAS REPORTED THAT PRIOR TO THE NOTICE OF THE PUMP FAILURE THAT WAS REPORTED ON (B)(6) THAT SHE HAD A PATIENT THAT WAS RECOVERING IMMEDIATELY POST/OP AND PATIENT HAD MULTIPLE DRIPS. THE PATIENT'S BP WENT FROM 90 TO 170 SYSTOLIC WITH LEVOPHED ON STANDBY AND WITH EPINEPHRINE OFF. THE NURSE SWITCHED THE MEDICATION TO ANOTHER PUMP. THE EVENT ALSO STATED THE NURSE DID NOT KNOW IF IT WAS A PUMP FAILURE AND SECOND GUESSED HERSELF. A SECOND SOURCE REGARDING THIS COMPLAINT WAS RECEIVED ON (B)(6)-2011 WHICH STATED THAT A FREE FLOW OCCURRED ON (B)(6) 2011. 711 PARK AVE.", "report_number": "1314492-2011-00041"}
{"brand": "SIGMA SPECTRUM", "date": "20110804", "event_type": "Malfunction", "narrative": "(B)(4). SIGMA PERFORMED FLOW RATE TESTS ON THE PUMP AND COULD NOT REPRODUCE ANY INACCURACIES WITH THE PUMP. THE PUMP WAS ALSO TESTED FOR FLOW RATE AT THE SETTINGS DESCRIBED BY THE CUSTOMER AND THE TESTS PASSED. THIS PUMP WAS REPORTED TO HAVE DELIVERED INACCURATE FLOW RATES AND WAS SENT TO BIOMED FOR TESTING. ACCORDING TO BIOMED, THERE IS NO OTHER INFORMATION AVAILABLE AS THERE WAS NO INTERNAL INCIDENT REPORT. THE PUMP WAS TESTED BY BIOMED WHO ALSO REPORTED INACCURATE FLOW RATE (310 ML/H AND 80ML INFUSED VOLUME AT A SETTING OF 200 ML/H AND 60 ML VTBI). THE TYPE OF IV SET USED COULD NOT BE IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2011-00043"}
{"brand": "SIGMA SPECTRUM", "date": "20250618", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED DOWNSTREAM OCCLUSION DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01502"}
{"brand": "SIGMA SPECTRUM", "date": "20250618", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION HAD THE FLOWLINE RUN A FLOW TEST AT A DELIVERY RATE OF 40 ML/HR AT A VTBI OF 40 ML FOR A 60 MIN. RUN TIME. THE DELIVERED AMOUNT WAS 41.245 AND THE ERROR PERCENTAGE WAS AT 3.11%, WHICH IS WITHIN DEVICE SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILING VOLUME TEST DURING UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01506"}
{"brand": "SIGMA SPECTRUM", "date": "20250618", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED ISSUE WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED OCCURRENCES OF \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\". A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LOWER LINK SWITCH OUT OF SPECIFICATION. THE REPORTED CONDITION WAS VERIFIED. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01508"}
{"brand": "SIGMA SPECTRUM", "date": "20250619", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM EC345 WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED EC345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE ULTRASONIC SENSOR FAILURE. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01510"}
{"brand": "SIGMA SPECTRUM", "date": "20250620", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED AIR-IN-LINE ALARMS WAS UNABLE TO BE REPRODUCED. DEVICE WAS SENT FOR AIR-IN LINE TESTING AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT.  EVALUATION REVIEWED THE HISTORY LOG AND FOUND NO OCCURRENCES OF AIR-IN-LINE ALARMS. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION H11:  A REVIEW OF THE SERVICE HISTORY IDENTIFIED THE DEVICE HAS BEEN SERVICE FOR THE SAME ISSUE WITHIN THE LAST TWELVE (12) MONTHS.  NO CORRECTION WAS REQUIRED DURING PRIOR SERVICE RETURN AND ALL SERVICE ACTIONS WERE COMPLETED DURING THE PRIOR RETURN. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01518"}
{"brand": "SIGMA SPECTRUM", "date": "20250620", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF SYSTEM ERROR 345. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN ISSUE WITH THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01526"}
{"brand": "SIGMA SPECTRUM", "date": "20250620", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"BUTTONS 7, 8, &. 9 NOT WORKING\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DEFECTIVE KEYPAD. THE KEYPAD REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S BUTTONS 7, 8, & 9 WERE NOT WORKING DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01530"}
{"brand": "SIGMA SPECTRUM", "date": "20250620", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"ERROR 345: THERMISTOR DISPARITY\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED ERROR 345: THERMISTOR DISPARITY DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01531"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED ISSUE \"ERROR: 322\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 322 - LINK SWITCH ERROR (LOW)\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOOSE LINK SCREWS. THE LINK AND LINK SWITCH WILL BE ADJUSTED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01534"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01536"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01537"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01538"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"CONSTANT UPSTREAM OCCLUSION ALARM\" WAS NOT REPRODUCED DUE TO A CONSTANT RELOAD SET ALARM. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"UPSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD CONSTANT UPSTREAM OCCLUSION ALARM DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01540"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING AND IT PASSED THE RESULTS. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01541"}
{"brand": "SIGMA SPECTRUM", "date": "20250529", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE ULTRASONIC SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01543"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345 THERMISTOR DISPARITY\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345 - THERMISTOR DISPARITY!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE ULTRASONIC SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. CORRECTION G3: DATE RECEIVED BY MFR: WAS 05/29/2025 AND SHOULD BE 06/03/2025. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01539"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED \"CONSTANT AIR IN LINE\" WAS UNABLE TO BE REPRODUCED DUE TO CONSTANT RELOAD SET ERROR ISSUE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR CALIBRATION BEING OUT OF TOLERANCE. THE REPORTED CONDITION WAS VERIFIED. THE ULTRASONIC SENSOR WILL BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT AIR IN LINE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01546"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE KEYPAD WILL BE REPLACED AS A PRECAUTIONARY MEASURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DEFECTIVE BUTTONS 0,1,2 DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01547"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE #: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED \"CONSTANT AIR IN LINE\" WAS UNABLE TO BE REPRODUCED DUE TO CONSTANT RELOAD SET ISSUE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE ULTRASONIC SENSOR CALIBRATION BEING OUT OF TOLERANCE. THE ULTRASONIC SENSOR WILL BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DISPLAYED CONSTANT AIR IN LINE ALARMS. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01548"}
{"brand": "SIGMA SPECTRUM", "date": "20250519", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE TESTED FOR FLOW ACCURACY AT THE RATE OF 40 ML/HR AT A VOLUME TO BE INFUSED OF 40 WITH THE RESULTS OF 44.232, AND THE ERROR PERCENTAGE WAS 10.58%. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED. DURING EVALUATION, THE DEVICE EVALUATION TESTED THE DEVICE FOR FLOW ACCURACY, AT THE RATE OF 40 ML/HR AT A VOLUME TO BE INFUSED OF 40 WITH THE RESULTS OF 44.232, AND THE ERROR PERCENTAGE WAS 10.58%. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE CORRODED PRESSURE PLATE SPRINGS. THE PRESSURE PLATE SPRINGS REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01549"}
{"brand": "SIGMA SPECTRUM", "date": "20250624", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST WITH HIGH VALUES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE PASSED DOWNSTREAM OCCLUSION TESTING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01550"}
{"brand": "SIGMA SPECTRUM", "date": "20250624", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED VOLUME ACCURACY TEST WITH HIGH VALUES. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE PASSED FLOW RATE ACCURACY TESTING AT DELIVERY OF 41.311 AND 3.2775 % ERROR. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01551"}
{"brand": "SIGMA SPECTRUM", "date": "20250528", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE CUSTOMER REPORTED \"DOWNSTREAM OCCLUSION\" WAS UNABLE TO BE REPRODUCED DUE TO A RELOAD SET ALERT AT DEVICE POWER UP. A REVIEW OF THE EVENT HISTORY LOG (EHL) REVEALED A DOWNSTREAM OCCLUSION MESSAGE ON THE CUSTOMER REPORTED DATE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE FORCE SENSOR WILL REQUIRE REPLACEMENT PER SERVICE PROCEDURE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP DISPLAYED DOWNSTREAM OCCLUSION UPON DEVICE POWER UP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01557"}
{"brand": "SIGMA SPECTRUM", "date": "20250528", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE UNIT WAS TURNED \"ON\" AND TURNED \"OFF\" PROPER AND WITHOUT PROBLEMS. ALSO, THE UNIT WAS CONNECTED TO THE AC POWER SOURCE, AND IT WAS ABLE TO CHARGE THE BATTERY PROPERLY. ADDITIONALLY, THE UNIT WAS TESTED ON BATTERY MODE, AND IT WAS ABLE TO WORK WITHOUT PROBLEMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF TURN ON AND TURN OFF DURING UNSPECIFIED PROCESS STEP IN THE MEDICINE 2 DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01558"}
{"brand": "SIGMA SPECTRUM", "date": "20250624", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 21.5, 20.0, 20.7, 21.2, 21.6, 22.1 IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 21.5, 20.0, 20.7, 21.2, 21.6, 22.1\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING ON HIGH, MEDIUM, AND LOW SETTINGS, WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01560"}
{"brand": "SIGMA SPECTRUM", "date": "20110710", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A PUMP FREE FLOWED INSULIN. INSULIN GTT WAS HUNG AND PLACED ON A SPECTRUM PUMP. THE PUMP ALARMED A COUPLE OF MINUTES LATER WHILE THE NURSE WAS STILL IN THE ROOM. THE ALARM WAS SILENCED AND RUN WAS PRESSED. THE PUMP ALARMED AGAIN AND WAS UNABLE TO BE RUN WITH A \"NO TUBING LOADED\" MESSAGE. IT WAS REPORTED THAT TUBING WAS LOADED IN PUMP. THE INSULIN BAG WAS NOTED TO BE HALF FULL. THE TUBING WAS IMMEDIATELY REMOVED FROM IV PUMP AND THEN DISCONNECTED FROM THE PATIENT. THE PHYSICIAN WAS NOTIFIED REGARDING THIS EVENT AT 1200 HOURS AND MEDICATION WAS GIVEN PER HIS DIRECTIONS. (ONE AMP D50, IV FLUIDS CHANGED TO DN NS AT 125ML/HR.) (B)(4). THE PUMP WAS TESTED FOR FLOW RATE AND THE RESULTS WERE FOUND TO BE WITHIN SPECIFICATION. 711 PARK AVE.", "report_number": "1314492-2011-00034"}
{"brand": "SIGMA SPECTRUM", "date": "20250625", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR EC 345 WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCE OF EC345 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01562"}
{"brand": "SIGMA SPECTRUM", "date": "20250625", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DEVICE FAILED PSI TESTING\" WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01565"}
{"brand": "SIGMA SPECTRUM", "date": "20250625", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE TO FLOW FOR DOWNSTREAM OCCLUSION TESTING WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01566"}
{"brand": "SIGMA SPECTRUM", "date": "20250421", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 322. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE FAILED LOWER LINK SWITCH AND THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01576"}
{"brand": "SIGMA SPECTRUM", "date": "20250521", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO PROMPT IV LOADING WHEN CLIP WAS INSERTED. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED SYMPTOM \"DEVICE DOES NOT PROMPT IV LOADING WHEN CLIP IS INSERTED\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOOSE UPPER MOTOR MOUNT SCREW. THE MECHANISM WILL BE REINSTALLED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01582"}
{"brand": "SIGMA SPECTRUM", "date": "20250627", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 19.1, 19.9, 20.1, 21.0, 19.3, 19.7 IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION DEVICE FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 19.1, 19.9, 20.1, 21.0, 19.3, 19.7. DEVICE WAS SENT FOR DOWNSTREAM TESTING WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01583"}
{"brand": "SIGMA SPECTRUM", "date": "20250430", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION OF DEVICE FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 20.7, 21.6, 22.1, 21.8, 21.76, 19.15. EVALUATION DID NOT CONFIRM THE REPORTED SYMPTOM WHILE PERFORMING DOWNSTREAM OCCLUSION TESTING AT THE FLOW LINE. A  SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 20.7, 21.6, 22.1, 21.8, 21.76, 19.15  IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01585"}
{"brand": "SIGMA SPECTRUM", "date": "20250627", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 19.0, 20.3, 21.5, 21.7, 19.8, 19.7, 19.8 IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION DEVICE FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 19.0, 20.3, 21.5, 21.7, 19.8, 19.7, 19.8. DOWNSTREAM OCCLUSION ALARMS WERE OBSERVED IN THE EVENT HISTORY LOG. EVALUATION WAS UNABLE TO REPRODUCE THE REPORTED SYMPTOM. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01586"}
{"brand": "SIGMA SPECTRUM", "date": "20250627", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 21.4, 21.6, 19.9, 19.8, 21.0, 21.3, 21.8 IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 21.4, 21.6, 19.9, 19.8, 21.0, 21.3, 21.8\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING AND IT PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01587"}
{"brand": "SIGMA SPECTRUM", "date": "20250627", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 20.7, 20.3, 20.7, 20.2, 21.0, 21.1 IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED THE DOWNSTREAM OCCLUSION TEST (7-19 PSI) WITH VALUES OF 20.7, 20.3, 20.7, 20.2, 21.0, 21.1\" WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING AND IT PASSED THE RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01588"}
{"brand": "SIGMA SPECTRUM", "date": "20250602", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED POUNDS PER SQUARE INCH (PSI) TESTING AND ALARMED HIGH DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM TESTING AND PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01590"}
{"brand": "SIGMA SPECTRUM", "date": "20250627", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED POUNDS PER SQUARE INCH (PSI) TESTING. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE DID NOT REPRODUCE THE REPORTED ISSUE AND PASSED DOWNSTREAM OCCLUSION TESTING FOR HIGH, MEDIUM AND LOW SETTINGS. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE DOWNSTREAM OCCLUSIONS MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01593"}
{"brand": "SIGMA SPECTRUM", "date": "20250521", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF PUMP TURNED OFF WHEN BATTERY IS MOVING DURING DEVICE POWER UP IN THE EMERGENCY ROOM DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01594"}
{"brand": "SIGMA SPECTRUM", "date": "20250513", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SPEAKERS ARE NEARLY MUTED\" WAS REPRODUCED. EVALUATION EXPERIENCED THAT THE SPEAKER VOLUME WAS VERY LOW, EVALUATION CHECKED THE SPEAKER SETTINGS AND MADE SURE THAT THE VOLUME WAS TURNED ON HIGH. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED I/O PCB. THE I/O PCB REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP'S SPEAKER WERE NEARLY MUTED FOUND IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01603"}
{"brand": "SIGMA SPECTRUM", "date": "20110713", "event_type": "Malfunction", "narrative": "THE PUMP WAS RETURNED TO SIGMA UNDER RECALL 1314491-09/13/10-003-R. UPON INITIAL EVALUATION, THE PUMP FAILED FLOW RATE TEST DURING SERVICE. (B)(4). INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2011-00030"}
{"brand": "SIGMA SPECTRUM", "date": "20250627", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION OF NOT DELIVERING THE CORRECT INFUSION RATE. DEVICE EVALUATION PERFORMED FLOW RATE ACCURACY AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP WAS NOT DELIVERING THE CORRECT INFUSION RATE DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01604"}
{"brand": "SIGMA SPECTRUM", "date": "20250604", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED PSI TESTING DURING PREVENTATIVE MAINTENANCE WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TESTING AND IT PASSED. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED POUNDS PER SQUARE INCH (PSI) TESTING DURING PREVENTATIVE MAINTENANCE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01609"}
{"brand": "SIGMA SPECTRUM", "date": "20250630", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING ON HIGH, MEDIUM AND LOW SETTINGS, WITH PASSING RESULTS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED DOWNSTREAM OCCLUSION TEST DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01610"}
{"brand": "SIGMA SPECTRUM", "date": "20250630", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE VOLUME TEST (19-21 ML) WITH VALUES OF 21.163, 21.534, 21.173 IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED THE VOLUME TEST (19-21 ML) WITH VALUES OF 21.163, 21.534, 21.173; SWITCHED SETS AND STILL FAILED\" WAS REPRODUCED. EVALUATION HAD THE FLOWLINE RUN A FLOW TEST AT A DELIVERY RATE OF 40 ML/HR AT A VOLUME TO BE INFUSED OF 40 ML FOR A 60 MIN. RUN TIME. THE DELIVERED AMOUNT WAS 42.193 AND THE ERROR PERCENTAGE WAS AT 5.475% WHICH IS WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE PRESSURE PLATE TRAVEL. THE PRESSURE PLATE TRAVEL REQUIRED TO BE ADJUSTED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01624"}
{"brand": "SIGMA SPECTRUM", "date": "20250630", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SYSTEM ERROR 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"SYSTEM ERROR 345\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01626"}
{"brand": "SIGMA SPECTRUM", "date": "20250515", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE VOLUME TEST (19-21 ML) WITH VALUES OF 21.052, 21.066, 21.25 IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED THE VOLUME TEST (19-21 ML) WITH VALUES OF 21.052, 21.066, 21.25\" WAS REPRODUCED. EVALUATION SENT THE DEVICE FOR FLOW RATE TESTING AT A RATE OF 40ML/HR. RESULTS ARE AS FOLLOWED: DELIVERY RATE OF 40ML/HR. WITH A VOLUME TO BE INFUSED OF 40 WITH A DELIVERY RESULT OF 42.115 WITH ERROR % OF 5.2875 WHICH IS OUT OF SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE PRESSURE PLATE TRAVEL. THE PRESSURE PLATE TRAVEL REQUIRED TO BE ADJUSTED TO ADDRESS THE ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01625"}
{"brand": "SIGMA SPECTRUM", "date": "20250516", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED MULTIPLE DOWNSTREAM OCCLUSION TESTING WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE DOWNSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION WITH VALUES OF 23.2, 19.7, 24.9, 25.5, 26.0, 19.7 IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01635"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 322 WAS REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED EC322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE LOWER LINK SWITCH WAS DEFECTIVE. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01638"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP OVER INFUSED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01639"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF MULTIPLE ALARMS DURING INFUSION OF CISPLAT. PER NURSE, INFUSION TAKES 20 TO 30 MINUTES LONGER THAN EXPECTED. THIS IN TURN RESULTS IN DELAY IN THERAPY SINCE INFUSION IS NOT INFUSED IN THE ALLOTTED TIME. THIS OCCURRED DURING DELIVERY IN INTENSIVE CARE UNIT (ICU) CHEMO LOCK. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS NOT RETURNED AND THE SERIAL NUMBER IS UNKNOWN; THEREFORE, A DEVICE ANALYSIS COULD NOT BE COMPLETED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01640"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF FAILED POUNDS PER SQUARE INCH (PSI) TEST IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED PSI TEST WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE DOWNSTREAM OCCLUSION. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01642"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF  FAILED POUNDS PER SQUARE INCH (PSI) TEST IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING,  ¿FAIL PSI TEST\" WAS NOT REPRODUCED. EVALUATION HAD DOWNSTREAM OCCLUSION TESTING RUN FOR LOW, MEDIUM AND HIGH PRESSURE WITH ALL TESTS PASSING.  A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01644"}
{"brand": "SIGMA SPECTRUM", "date": "20250604", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP TURNED OFF WITHOUT INPUT UPON DEVICE POWER UP IN THE MEDICINE 2 DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"TURN OFF WITHOUT INPUT\" WAS REPRODUCED WHEN THE UNIT WAS TESTED ON BATTERY MODE. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"IMPROPER SHUTDOWN!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DAMAGED WIRELESS BATTERY. THE WIRELESS BATTERY MODULE REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01645"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED ACCURACY CHECK DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY TEST AND DELIVERED WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01648"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FAILED PSI TEST WAS NOT REPRODUCED.  DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE DOWNSTREAM OCCLUSION ALARMS. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED.  NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF  FAILED  POUNDS PER SQUARE INCH (PSI) TEST IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01643"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"EC 345\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345!\" MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01647"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR FLOW ACCURACY TEST AND DELIVERED WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI TESTING. THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01649"}
{"brand": "SIGMA SPECTRUM", "date": "20250701", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED SYMPTOM OF \"NOT REACTING WHEN THE DOOR OPENS\" WAS CONFIRMED. EVALUATION CONFIRMED THE REPORTED SYMPTOM WHILE LOADING A SET. EVALUATION OPENED THE DOOR, AND THE PROMPT LOAD SET SCREEN DID NOT APPEAR. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE UPPER LATCH SWITCH WAS OUT OF ADJUSTMENT. THE MECH WILL BE INSTALLED, AND THE UPPER LATCH SWITCH WILL BE ADJUSTED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED TO DETECT OPEN DOOR. THIS OCCURRED BEFORE USE IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01652"}
{"brand": "SIGMA SPECTRUM", "date": "20250604", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED ISSUE WAS NOT REPRODUCED. THE DEVICE WAS TESTED FOR FLOW RATE ACCURACY AND IT DELIVERED OUT OF RANGE WITH 6.23% ERROR. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE PRESSURE PLATE TRAVEL. THE PRESSURE PLATE TRAVEL WILL BE ADJUSTED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD SLOW RUNNING RATE. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP IN THE AMBULATORY CARE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01654"}
{"brand": "SIGMA SPECTRUM", "date": "20250702", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"UNSPECIFIED ISSUE\" WAS REPRODUCED AS THE DEVICE POWERS OFF WITHOUT USER INPUT. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DEPRESSED REAR CASE PINS. THE REAR CASE REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD AN UNSPECIFIED ISSUE OF NOT WORKING PROPERLY DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01667"}
{"brand": "SIGMA SPECTRUM", "date": "20250702", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED FALSE AIR IN LINE IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FALSE AIR IN LINE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"AIR IN LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE LOWER SENSOR READING TO BE LOW. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01675"}
{"brand": "SIGMA SPECTRUM", "date": "20250528", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION AND IT PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01674"}
{"brand": "SIGMA SPECTRUM", "date": "20250702", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, FALSE AIR IN LINE WAS NOT REPRODUCED. EVALUATION WAS UNABLE TO SEND THE DEVICE TO FLOW FOR UPSTREAM AIR TESTING DUE TO A CONSTANT \"RELOAD SET\" ALARM. THE RELOAD SET ALARM INDICATED THAT THE DEVICE WAS DETECTING AN AIR-FILLED SET IN THE UPSTREAM AREA. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF \"AIR IN LINE\" MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR . THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED FALSE AIR IN LINE. THIS OCCURRED IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01677"}
{"brand": "SIGMA SPECTRUM", "date": "20250702", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED ISSUE OF ¿ERROR ALARM MESSAGE 345 THERMISTOR DISPARITY¿ WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01680"}
{"brand": "SIGMA SPECTRUM", "date": "20250702", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TEST DELIVERY IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, EVALUATOR WAS UNABLE TO REPRODUCE THE REPORTED PROBLEM EC 345. HOWEVER, IT WAS VERIFIED THROUGH EVENT HISTORY LOG RECORD FOR MULTIPLE OCCURRENCES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. FOUND AT FACTORY ROOM TEMPERATURE, THE UPSTREAM THERMISTOR READING WAS LOWER THAN DOWNSTREAM, AS A RESULT THE STARTING TO FAIL. THE ULTRASONIC SENSOR WILL BE REPLACED. TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01683"}
{"brand": "SIGMA SPECTRUM", "date": "20250529", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, OVER INFUSION DURING FLOW RATE ACCURACY TEST WAS REPRODUCED. EVALUATION SENT THE DEVICE FOR FLOW RATE TESTING AND DELIVERED WITH ERROR PERCENTAGE OF 5.095. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED . THE CAUSE OF THE CONDITION WAS DETERMINED TO BE PRESSURE PLATE TRAVEL OUT OF ADJUSTMENT. THE PRESSURE PLATE TRAVEL REQUIRES ADJUSTMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF OVER INFUSION DELIVERED AT A HIGHER RATE DURING FLOW RATE TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01684"}
{"brand": "SIGMA SPECTRUM", "date": "20250529", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION HAD THE FLOWLINE RUN A FLOW TEST AT A DELIVERY RATE OF 40 ML/HR AT A VTBI OF 40 ML FOR A 60 MIN RUN TIME. THE DELIVERED AMOUNT WAS (B)(4) AND THE ERROR PERCENTAGE WAS AT (B)(4) AND WITHIN SPECIFICATION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF OVER INFUSION DELIVERED AT A HIGHER RATE DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01685"}
{"brand": "SIGMA SPECTRUM", "date": "20250702", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED UPSTREAM OCCLUSION DURING UNSPECIFIED PROCESS STEP.  THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: +(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR UPSTREAM OCCLUSION FOR 5 DIFFERENT FLOW RATES AND UPSTREAM SENSOR READING WAS WITHIN SPECIFICATIONS. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF UPSTREAM OCCLUSION. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE DEVICE WAS SERVICED WITHIN THE LAST TWO MONTHS FOR THE SAME ISSUE AND THE ULTRASONIC CALIBRATION WAS PERFORMED, ALL TESTS PASSED. THE REPORTED CONDITION WAS NOT VERIFIED . THE ULTRASONIC SENSOR WILL BE REPLACED AS A PRECAUTIONARY MEASURE DUE TO THE SHORT PERIOD OF TIME WITH THE SAME ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01686"}
{"brand": "SIGMA SPECTRUM", "date": "20250609", "event_type": "Malfunction", "narrative": "THE DEVICE IS PENDING FURTHER EVALUATION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01693"}
{"brand": "SIGMA SPECTRUM", "date": "20250612", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST\" WAS NOT REPRODUCED. FLOW LINE RAN DOWNSTREAM OCCLUSION TESTING INCLUDING MEDIUM TESTING WITH ALL TESTS PASSING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST DURING PREVENTIVE MAINTENANCE IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01701"}
{"brand": "SIGMA SPECTRUM", "date": "20250707", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, ¿FAILED DS OCC TEST\" WAS NOT REPRODUCED. DOWNSTREAM OCCLUSION TESTING WAS RUN AT FLOW LINE WITH PASSING RESULTS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01705"}
{"brand": "SIGMA SPECTRUM", "date": "20250616", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (DOWNSTREAM OCCLUSION) TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION TESTING HIGH, MED, LOW SETTINGS AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01708"}
{"brand": "SIGMA SPECTRUM", "date": "20110809", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THIS PUMP WAS REMOVED FROM SERVICE ON (B)(6) 2011 DUE TO 1000 ML OF FLUID INFUSED OVER 3 HOURS WITH A DRIP RATE SETTING OF 80 ML/HR. THE BACK CHECK VALVE HAD BEEN REMOVED FOR A PROCEDURE AND WAS NOT REPLACED WHEN RETURNED TO THE PUMP AS THE CUSTOMER COULD NOT ADMINISTER BLOOD THROUGH THE BACK-CHECK VALVE. (B)(4). 711 PARK AVENUE", "report_number": "1314492-2011-00049"}
{"brand": "SIGMA SPECTRUM", "date": "20250616", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TESTING DURING PM\" WAS NOT REPRODUCED. THE DEVICE WAS SENT FOR DOWNSTREAM TESTING AND IT PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI TESTING (POUNDS PER SQUARE INCH) DURING PREVENTATIVE MAINTENANCE IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01714"}
{"brand": "SIGMA SPECTRUM", "date": "20250708", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP SHUTDOWN BY ITSELF IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"SHUTDOWN BY ITSELF \" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF DOOR JAMMED ALARMS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE DEFECTIVE AC POWER ADAPTER. THE AC POWER ADAPTER REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. DURING EVALUATION, THE DEVICE HAD A SYSTEM ERROR 345. THE CAUSE WAS IDENTIFIED TO BE THE DOWNSTREAM SENSOR VALUE OUT OF SPECIFICATION. THE FORCE SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01715"}
{"brand": "SIGMA SPECTRUM", "date": "20250708", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED 345 THERMISTOR DISPARITY DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"345 THERMISTOR DISPARITY\" WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED \"EC345!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01716"}
{"brand": "SIGMA SPECTRUM", "date": "20250708", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"HIGH FLOW RATE ISSUE, 3 READINGS AT 21.5\" WAS REPRODUCED. EVALUATION SENT THE DEVICE FOR FLOW RATE TESTING AT A RATE OF 40ML/HR. RESULTS ARE AS FOLLOWS: DELIVERY RATE OF 40ML/HR WITH A VOLUME TO BE INFUSED OF 40 WITH A DELIVERY RESULT OF 42.485 WITH ERROR % OF 6.2125. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE PRESSURE PLATE TRAVEL. THE PRESSURE PLATE TRAVEL REQUIRED TO BE ADJUSTED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP HAD A HIGH FLOW RATE, THREE READINGS AT 21.5 OCCURRED DURING TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01717"}
{"brand": "SIGMA SPECTRUM", "date": "20250612", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED AIR-IN-LINE. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND IDENTIFIED THAT THE DEVICE ALARMED AIR-IN-LINE. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"AIR-IN-LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE CALIBRATED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01719"}
{"brand": "SIGMA SPECTRUM", "date": "20250709", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOOR NOT REGISTERED AS CLOSED DURING UNSPECIFIED PROCESS IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01724"}
{"brand": "SIGMA SPECTRUM", "date": "20250709", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP 7, 8, 9 KEYS WERE NOT WORKING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED DEFECTIVE KEYPAD KEYS 7,8 AND 9 WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A DEFECTIVE KEYPAD. THE KEYPAD REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01726"}
{"brand": "SIGMA SPECTRUM", "date": "20110804", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011, A SIGMA SPECTRUM PUMP, LOADED WITH VASOPRESSIN IV TUBING WAS SHOWING THE ACTIVE INFUSION SCREEN AND REPORTEDLY NOT INFUSING ANY MEDICATION. PUMP SHOWED FLUID WAS INFUSING BUT NO DRIPS WERE OBSERVED IN THE IV SET DRIP CHAMBER. TUBING WAS PUT IN ANOTHER PUMP AND WORKED FINE. THERE WERE NO REPORTS OF ANY INJURY OR ADVERSE EVENT. (B)(4). THE PUMP WAS TESTED FOR FLOW RATE AND OCCLUSION TESTS AND PASSED. MDR 1314492-2011-00046 AND 1314492-2011-00047 ARE RELATED TO THE SAME PT AND OCCURRED ON THE SAME DAY ON DIFFERENT SIGMA SPECTRUM PUMPS. 711 PARK AVE.", "report_number": "1314492-2011-00046"}
{"brand": "SIGMA SPECTRUM", "date": "20110804", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011, A SIGMA SPECTRUM PUMP, LOADED WITH VASOPRESSIN IV TUBING WAS SHOWING THE ACTIVE INFUSION SCREEN AND REPORTEDLY NOT INFUSING ANY MEDICATION. PUMP SHOWED FLUID WAS INFUSING, BUT NO DRIPS WERE OBSERVED IN THE IV SET DRIP CHAMBER. TUBING WAS PUT IN ANOTHER PUMP AND WORKED FINE. THERE WERE NO REPORTS OF ANY INJURY OR ADVERSE EVENT. (B)(4). THE PUMP WAS TESTED FOR FLOW RATE AND OCCLUSION TESTS AND PASSED. THE HISTORY LOG WAS REVIEWED AND SHOWED NO EVIDENCE OF THE DRUG VASOPRESSIN BEING SELECTED. MDR 1314492-2011-00046 AND 1314492-2011-00047 ARE RELATED TO THE SAME PT AND OCCURRED ON THE SAME DAY ON DIFFERENT SIGMA SPECTRUM PUMPS. 711 PARK AVE.", "report_number": "1314492-2011-00047"}
{"brand": "SIGMA SPECTRUM", "date": "20250710", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CONSTANT UPSTREAM OCCLUSION WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF THE REPORTED PROBLEM. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED CONSTANT UPSTREAM OCCLUSION DURING UNSPECIFIED PROCESS IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01728"}
{"brand": "SIGMA SPECTRUM", "date": "20250710", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 (THERMISTOR DISPARITY) WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED SINGLE OCCURRENCE OF EC 345. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. ULTRASONIC REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING UNSPECIFIED PROCESS IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01729"}
{"brand": "SIGMA SPECTRUM", "date": "20250710", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM IQ INFUSION PUMP POWERED OFF WITHOUT USER INPUT DURING UNSPECIFIED STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01730"}
{"brand": "SIGMA SPECTRUM", "date": "20250710", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, AN AIR IN LINE ALARM WAS NOT REPRODUCED. AIR-IN-LINE TEST WAS ATTEMPTED UNSUCCESSFULLY DUE TO CONSTANT RELOAD SET ISSUE. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01731"}
{"brand": "SIGMA SPECTRUM", "date": "20250710", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01732"}
{"brand": "SIGMA SPECTRUM", "date": "20250606", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. DURING EVALUATION THE DEVICE HAD SYSTEM ERROR 345 (THERMISTOR DISPARITY). THE CAUSE WAS IDENTIFIED TO BE THE ULTRASONIC SENSOR. THE ULTRASONIC SENSOR WILL BE REPLACED TO ADDRESS THIS ISSUE. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01737"}
{"brand": "SIGMA SPECTRUM", "date": "20250710", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TESTING\" WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01743"}
{"brand": "SIGMA SPECTRUM", "date": "20250710", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED PSI (POUNDS PER SQUARE INCH) TESTING IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED PSI TESTING STILL\" WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"DOWNSTREAM OCCLUSION!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01744"}
{"brand": "SIGMA SPECTRUM", "date": "20250612", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED A SINGLE OCCURRENCE OF SYSTEM ERROR 345. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01746"}
{"brand": "SIGMA SPECTRUM", "date": "20250711", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"DOES NOT RECOGNIZE OPEN DOOR\" WAS REPRODUCED WHEN LOADING A SET. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED UPPER AUXILIARY. THE UPPER AUXILIARY REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DID NOT RECOGNIZE OPEN DOOR DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01757"}
{"brand": "SIGMA SPECTRUM", "date": "20250616", "event_type": "Malfunction", "narrative": "THE DEVICE IS PENDING FURTHER INVESTIGATION TO DETERMINE CAUSE OF THE SYSTEM ERROR 345 AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED WHEN THAT ADDITIONAL INFORMATION BECOMES AVAILABLE. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01760"}
{"brand": "SIGMA SPECTRUM", "date": "20250619", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (DOWNSTREAM OCCLUSION) TESTING. THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION TESTING AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01763"}
{"brand": "SIGMA SPECTRUM", "date": "20250711", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM EC322 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 322 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE LINK SET UP BEING OUT OF ADJUSTMENT. THE LINK AND SWITCH ADJUSTMENT PROCESS WILL BE PERFORMED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01767"}
{"brand": "SIGMA SPECTRUM", "date": "20250711", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"AIR IN LINE\" WAS NOT REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE \"AIR IN LINE!\" MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRED TO BE REPLACED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED AIR-IN-LINE IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01769"}
{"brand": "SIGMA SPECTRUM", "date": "20250620", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CUSTOMER REPORTED PROBLEM WAS NOT REPRODUCED. EVALUATION SENT THE DEVICE FOR DOWNSTREAM OCCLUSION TESTING, ON HIGH, MEDIUM AND LOW SETTINGS, WITH PASSING RESULTS. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP FAILED PSI (POUNDS PER SQUARE INCH) DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01772"}
{"brand": "SIGMA SPECTRUM", "date": "20250714", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED SYMPTOM OF \"AIR IN LINE MESSAGE\" WAS NOT REPRODUCED DUE TO \"CLEAN LOAD POINT #2\" ALARM WHICH INTERFERED WITH THE UPSTREAM AIR TESTING. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF THE REPORTED PROBLEM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED AIR IN LINE DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01775"}
{"brand": "SIGMA SPECTRUM", "date": "20250617", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED THE DOWNSTREAM PRESSURE AT 21.69 ON DIFFERENT SETS IN THE BIOMEDICAL SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILING THE DOWNSTREAM PRESSURE AT 21.69 ON DIFFERENT SETS\" WAS NOT REPRODUCED DUE TO EC320 OCCURRING DURING DOWNSTREAM OCCLUSION TESTING. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE REPORTED CONDITION \"FAILING THE DOWNSTREAM PRESSURE AT 21.69 \" WAS UNDETERMINED. DOWNSTREAM OCCLUSION TESTING WILL BE PERFORMED AS PART OF THE RELEASE TESTING. EVALUATION DETERMINED A BAD FLEX CONNECTION ON THE UPPER AUXILIARY CAUSED EC 320. FLEX CONNECTIONS WILL BE CHECKED TO CORRECT THE EC320 CONDITION. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01778"}
{"brand": "SIGMA SPECTRUM", "date": "20250715", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE CUSTOMER REPORTED ISSUE SYSTEM ERROR 345 WAS ABLE TO BE REPRODUCED. A REVIEW OF EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE THE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01781"}
{"brand": "SIGMA SPECTRUM", "date": "20250716", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. AS A PRECAUTION KEYPAD WILL BE REPLACED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF BUTTONS 0, 1, AND 2 NOT WORKING IN KEYPAD DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01792"}
{"brand": "SIGMA SPECTRUM", "date": "20250625", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01802"}
{"brand": "SIGMA SPECTRUM", "date": "20250718", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6) THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 345 WAS REPRODUCED. A REVIEW OF THE EVENT HISTORY LOG REVEALED SYSTEM ERROR 345 MESSAGES. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE AN OUT OF CALIBRATION ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01804"}
{"brand": "SIGMA SPECTRUM", "date": "20250718", "event_type": "Malfunction", "narrative": "THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED PROBLEM \"FAILED DOWNSTREAM OCCLUSION TEST AT 23 PSI\" WAS NOT REPRODUCED. DEVICE WAS SENT FOR DOWNSTREAM OCCLUSION TEST FOR HIGH, LOW AND MEDIUM SETTINGS WITH PASSING RESULTS. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS UNDETERMINED. NO DEVICE CORRECTION WAS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST AT 23 PSI DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01808"}
{"brand": "SIGMA SPECTRUM", "date": "20250718", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01812"}
{"brand": "SIGMA SPECTRUM", "date": "20250718", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01815"}
{"brand": "SIGMA SPECTRUM", "date": "20250718", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP \"HAD AN ISSUE: AIR-IN-LINE CAL ISSUES\". THIS OCCURRED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01817"}
{"brand": "SIGMA SPECTRUM", "date": "20250718", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP DOES NOT RECOGNIZED OPEN DOOR OCCURRED AT OR BEFORE FIRST CLINICAL USE. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01819"}
{"brand": "SIGMA SPECTRUM", "date": "20250718", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01820"}
{"brand": "SIGMA SPECTRUM", "date": "20250721", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION WAS NOT ABLE TO REPRODUCE THE REPORTED UNDETECTED DOWNSTREAM OCCLUSION. DOWNSTREAM OCCLUSION TESTING WAS PERFORMED AND PASSED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM INFUSION PUMP FAILED DOWNSTREAM OCCLUSION TEST 28 POUNDS PER SQUARE INCH (PSI) DURING TESTING. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01827"}
