{"brand": "SIGMA SPECTRUM", "date": "20250721", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01830"}
{"brand": "SIGMA SPECTRUM", "date": "20250721", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01833"}
{"brand": "SIGMA SPECTRUM", "date": "20250624", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01841"}
{"brand": "SIGMA SPECTRUM", "date": "20250722", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TESTING WITH HIGH VALUES. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION TESTING ON HIGH, LOW, AND MEDIUM SETTINGS AND IT PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01842"}
{"brand": "SIGMA SPECTRUM", "date": "20250623", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN ISSUE OF DOES NOT PROMPT IV LOADING WHEN CLIP IS INSERTED DURING TESTING IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, DEVICE DOES NOT PROMPT IV LOADING WHEN CLIP IS INSERTED WAS REPRODUCED WHILE ATTEMPTING TO LOAD A SET. EVALUATION FOUND THAT THE DEVICE DOES NOT RECOGNIZE THE DOOR BEING OPEN, AND WHEN THE DOOR IS OPENED, THE CARE AREA SCREEN REMAINS DISPLAYED. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF \"DOOR JAMMED\". A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE A STUCK UPPER LATCH SWITCH. THE UPPER AUX REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01843"}
{"brand": "SIGMA SPECTRUM", "date": "20250722", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01845"}
{"brand": "SIGMA SPECTRUM", "date": "20250722", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM IQ  PUMP HAD AN ISSUE OF  CONSTANT UPSTREAM OCCLUSION DURING UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, CONSTANT UPSTREAM OCCLUSION WAS REPRODUCED WHEN ATTEMPTING TO RUN AN INFUSION. A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE OCCURRENCES OF  UPSTREAM OCCLUSION MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FAILED ULTRASONIC SENSOR. THE ULTRASONIC SENSOR REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE.  SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01853"}
{"brand": "SIGMA SPECTRUM", "date": "20250620", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01854"}
{"brand": "SIGMA SPECTRUM", "date": "20250625", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) . NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR SDISPARITY). A REVIEW OF EVENT HISTORY LOG REVEALED MULTIPLE TIMES OF SYSTEM ERROR 345. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE FORCE SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A UPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01858"}
{"brand": "SIGMA SPECTRUM", "date": "20250625", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY). NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE ALARMED A SYSTEM ERROR 345. REVIEW OF THE DEVICE EVENT HISTORY LOG SHOWS MULTIPLE OCCURRENCES OF SYSTEM ERROR 345. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE THE UPPER THERMISTOR. THE ULTRASONIC REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01859"}
{"brand": "SIGMA SPECTRUM", "date": "20250625", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01860"}
{"brand": "SIGMA SPECTRUM", "date": "20250626", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01861"}
{"brand": "SIGMA SPECTRUM", "date": "20250723", "event_type": "Malfunction", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) DURING UNSPECIFIED PROCESS STEP IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01864"}
{"brand": "SIGMA SPECTRUM", "date": "20250723", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) WAS NOT REPRODUCED. A REVIEW OF EVENT HISTORY LOG CONFIRMED EC 322 MESSAGES. A SERVICE HISTORY REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DEFECTIVE LOWER LINK SWITCH. THE LOWER AUXILIARY REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP ALARMED SYSTEM ERROR 322 (LINK SWITCH ERROR (LOW)) DURING UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01863"}
{"brand": "SIGMA SPECTRUM", "date": "20250723", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP WAS MISSING A LABEL. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE REPORTED SYMPTOM \"MISSING LABEL\" WAS REPRODUCED. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE REPORTED CONDITION WAS VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE DIRECTION OF FLOW LABEL AND DIRECTION OF FLOW CENTER SHIM MISSING. THE CASE SHIMMING WILL BE PERFORMED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01866"}
{"brand": "SIGMA SPECTRUM", "date": "20250723", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP FAILED DOWNSTREAM OCCLUSION TEST. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. THE DEVICE WAS TESTED FOR DOWNSTREAM OCCLUSION TESTING AT HIGH, LOW AND MEDIUM SETTINGS AND IT PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01869"}
{"brand": "SIGMA SPECTRUM", "date": "20250723", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01875"}
{"brand": "SIGMA SPECTRUM", "date": "20250709", "event_type": "Malfunction", "narrative": "DURING EVALUATION OF A RETURNED SPECTRUM PUMP, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) .NO ADDITIONAL INFORMATION IS AVAILABLE. E1: INITIAL REPORTER PHONE NO.: (B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING EVALUATION, THE DEVICE ALARMED SYSTEM ERROR 345 (THERMISTOR DISPARITY) WHILE ATTEMPTING TO RUN AN INFUSION. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE WAS IDENTIFIED TO BE FAILED FORCE SENSOR WHICH REQUIRES REPLACEMENT TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01872"}
{"brand": "SIGMA SPECTRUM", "date": "20250521", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01876"}
{"brand": "SIGMA SPECTRUM", "date": "20250724", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01883"}
{"brand": "SIGMA SPECTRUM", "date": "20250724", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01885"}
{"brand": "SIGMA SPECTRUM", "date": "20110801", "event_type": "Injury", "narrative": "(B)(4). THE DEVICE WAS TESTED FOR FLOW RATE AND PASSED. THE HISTORY LOG WAS EVALUATED TO IDENTIFY THE CAUSE OF THE REPORTED MEDICATION ERROR. NO DEVICE MALFUNCTION OR OTHER CONDITION WAS FOUND THAT COULD CONTRIBUTE TO THE REPORTED MEDICATION ERROR. THE HISTORY LOG WAS REVIEWED AND IT SUPPORTS THE REPORTED USER SELECTION OF A TACROLIMUS IVPB ON THE DAY OF THE REPORTED EVENT AND THAT THE INITIAL PARAMETERS RESULTED IN A CALCULATED DELIVERY RATE OF 25 ML/HR. HOWEVER THE USER APPEARS TO HAVE MANIPULATED THE \"TIME\" PARAMETER WHICH CHANGED THE DELIVERY RATE RESULTING IN 4.2 ML/HR WHICH WAS THE REPORTED DESIRED DELIVERY RATE. THE HISTORY SHOWS THAT THE INFUSION WAS NEVER STARTED AT THE 25 ML/HR RATE, AND ALSO SHOWS THAT THE PUMP RAN ONLY EIGHT MINUTES AT THE 4.2 ML/HR RATE. THE HISTORY LOG SUPPORTS THE REPORT THAT THE USER CHOSE THE MDL TACROLIMUS UVOB SELECTION AND NOT THE \"TACROLIMUS VARIABLE\" CHOICE. FURTHERMORE, THE CURRENT MDL RECEIVED IN THE PUMP NO LONGER CONTAINS THE MDL CHOICE OF \"TACROLIMUS IVPB\" FOR THE ONCOLOGY CARE AREA. IT WAS REPORTED THAT A POTENTIAL MEDICATION ERROR ON A SIGMA SPECTRUM PUMP HAD OCCURRED. THE FACILITY LATER CLARIFIED THAT THE NURSE PROGRAMMED THE DEVICE IN \"IVPB\" MODE INSTEAD OF VARIABLE MODE. THE DEVICE WAS SUPPOSED TO BE PROGRAMMED TO DELIVER 100 ML'S OF TACROLIMUS OVER 24 HOURS. THE RESULT OF THE MISPROGRAMMING WAS THAT THE DEVICE INFUSED THE 100 ML'S AT 25 ML'S/HOUR. THIS EVENT CAUSE THE PATIENT'S CREATININE TO INCREASE. 711 PARK AVE.", "report_number": "1314492-2011-00044"}
{"brand": "SIGMA SPECTRUM", "date": "20110805", "event_type": "Injury", "narrative": "(B)(3). THE PUMP IS NOT EXPECTED TO BE RETURNED AND NO SERIAL NUMBER OF THE PUMP WAS PROVIDED. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE FILED. IT WAS REPORTED THAT ON (B)(6) 2011 IT WAS OBSERVED THAT BLOOD WAS BEING DRAWN INTO THE TUBING. THE DEVICE WAS QUARANTINED BUT SINCE HAS BEEN RETURNED TO THE HOSPITAL FLOOR. THERE WERE NO REPORTS OF PATIENT INJURY OR MEDICAL INTERVENTION INVOLVED WITH THIS EVENT. 711 PARK AVE.", "report_number": "1314492-2011-00045"}
{"brand": "SIGMA SPECTRUM", "date": "20250725", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01891"}
{"brand": "SIGMA SPECTRUM", "date": "20250725", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01890"}
{"brand": "SIGMA SPECTRUM", "date": "20250725", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01893"}
{"brand": "SIGMA SPECTRUM", "date": "20250726", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01894"}
{"brand": "SIGMA SPECTRUM", "date": "20250630", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01900"}
{"brand": "SIGMA SPECTRUM", "date": "20250728", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01902"}
{"brand": "SIGMA SPECTRUM", "date": "20250729", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SPECTRUM PUMP TURNS OFF AND ON BY ITSELF. THIS OCCURRED  IN THE BIOMED SERVICE DEPARTMENT. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. THE DEVICE WAS RECEIVED FOR EVALUATION. FUNCTIONAL TESTING WAS PERFORMED AND DID NOT IDENTIFY ANY ISSUES RELATED TO THE CUSTOMER REPORTED CONDITION. EVALUATION WAS ABLE TO POWER ON AND OFF THE DEVICE WITH BOTH AC AND DC POWER SUPPLIES, BY USING THE ON/OFF KEY AND OPENING THE DOOR WITHOUT THE DEVICE POWERING OFF. VISUAL INSPECTION WAS PERFORMED OF THE BATTERY CONTACT PINS AND FOUND NO DISCREPANCIES. A REVIEW OF THE EVENT HISTORY LOG REVEALED MULTIPLE EVENTS OF THE REPORTED SYMPTOM. A SERVICE HISTORY REVIEW REVEALED NO INDICATION THAT THE PARTS REPLACED DURING SERVICING CAUSED OR CONTRIBUTED TO THE REPORTED EVENT. THE CAUSE OF THE CONDITION WAS NOT DETERMINED. NO PUMP CORRECTION IS REQUIRED. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01904"}
{"brand": "SIGMA SPECTRUM", "date": "20110718", "event_type": "Malfunction", "narrative": "PT HAD HEPARIN DRIP INFUSING WITH SIGMA SPECTRUM PUMP. STAFF CHECKED ABOUT ONE HOUR AFTER INFUSION STARTED AND THERE WAS NO MEDICATION INFUSED AND BLOOD HAD BACKED UP INTO TUBING, ALTHOUGH THE PUMP INDICATED THAT IT WAS INFUSING. THE STAFF REPLACED THE PUMP AND IT WORKED AS EXPECTED. IT WAS REPORTED THAT NO PT INJURY OCCURRED, BUT MEDICAL INTERVENTION WAS REQUIRED. THE TYPE OF MEDICAL INTERVENTION IS UNK AT THIS TIME. (B)(4). THE CUSTOMER WAS REQUESTED TO RETURN THE PUMP FOR EVAL. THE PUMP HAS NOT YET BEEN RETURNED TO SIGMA. HENCE, AN EVAL COULD NOT BE COMPLETED. 711 PARK AVE.", "report_number": "1314492-2011-00035"}
{"brand": "SIGMA SPECTRUM", "date": "20110721", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT WHILE USING A SIGMA PUMP TO INFUSE A PITOCIN PIGGY-BACK IT WAS OBSERVED THAT THE PITOCIN WAS FLOWING BACK UP INTO THE PRIMARY BAG. THERE WERE NO REPORTS OF PT INJURY OR MEDICAL INTERVENTION. IT WAS LATER REPORTED THAT THE EVENT STARTED WITH THE PT BEING BROUGHT UP TO THE FLOOR WITH THE PUMP ON THE POLE ON THE BED. THEY THEN TOOK THE TWO BAGS, PRIMARY BAG OF SALINE AND A PIGGYBACK OF PITOCIN, OFF THE POLE TO SWITCH BEDS. AT THIS POINT THE PITOCIN WAS OBSERVED TO FLOW INTO THE PRIMARY BAG. THE BAG OF SALINE WAS THEN INFUSED INTO THE PT SO THAT THE TOTAL VOLUME OF PITOCIN WOULD BE INFUSED INTO THE PT. WHEN THE INFUSION WAS COMPLETE THEY INFUSED REGULAR SALINE. (B)(4). THE PUMP IS NOT EXPECTED TO BE RETURNED AND NO SERIAL NUMBER OF THE PUMP WAS PROVIDED. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE FILED. 711 PARK AVE.", "report_number": "1314492-2011-00042"}
{"brand": "SIGMA SPECTRUM", "date": "20110601", "event_type": "Malfunction", "narrative": "(B)(4). SEVERAL REQUESTS WERE MADE TO THE CUSTOMER REQUESTING THE PUMP BE RETURNED TO SIGMA FOR EVAL. TO DATE, SIGMA HAS NOT RECEIVED THE PUMP. IF THE PUMP IS RETURNED IN THE FUTURE AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT FILED. IT WAS REPORTED THAT WHEN A STAFF MEMBER WENT TO CHANGE THE TUBING ON THE PUMP, IT ALARMED A SYSTEM ERROR AND WOULD NOT FUNCTION. THE ERROR WAS CAUSED BY A BAD SENSOR. INFO PROVIDED BY THE CUSTOMER INDICATES THAT ERROR CODE 324 (COLOR SENSOR NOT RECOGNIZING CLAMP) OCCURRED 4-5 TIMES AND THAT ERROR CODE 321 (LINK SWITCH ERROR) HAD OCCURRED. THE EVENT OCCURRED IN THE ONCOLOGY/GENERAL SURGERY UNIT AND THERE WAS NO SERIOUS INJURY OR MEDICAL INTERVENTION REQUIRED. AS OF (B)(6) 2011, THE PT WAS FINE. 711 PARK AVE", "report_number": "1314492-2011-00039"}
{"brand": "SIGMA SPECTRUM", "date": "20110721", "event_type": "Malfunction", "narrative": "(B)(4). IT WAS REPORTED THAT A FREE FLOW CONDITION OCCURRED. THE CUSTOMER INFORMED THAT THE IV BAG WAS RUNNING TOO FAST OR FREE FLOWING. THE NURSE INFORMED THAT SHE PRIMED AND HUNG A NEW IV BAG AND ADDED A SECONDARY MEDICATION (ANCEF) AND TRIED TO RUN IT AT 100ML/HR. SHE NOTED THAT IT LOOKED LIKE IT WAS RUNNING 2-3 TIMES FASTER THAN IT NORMAL SO SHE STOPPED THE INFUSION. WHEN SHE STOPPED THE INFUSION, THE MAIN BAG STARTED RUNNING EQUALLY FAST. SHE DID NOT SEE EVIDENCE OF IV FLUIDS BACKING UP INTO THE SECONDARY BAG. THE EVENT OCCURRED DURING PT USE, HOWEVER, IT WAS REPORTED THAT NO PT INJURY OCCURRED AND NO MEDICAL INTERVENTION WAS REQUIRED. 711 PARK AVE.", "report_number": "1314492-2011-00040"}
{"brand": "SIGMA SPECTRUM", "date": "20110719", "event_type": "Malfunction", "narrative": "(B)(4). A REVIEW OF HISTORY LOG INDICATED THAT THE PUMP EXPERIENCED THREE EVENTS OF SYSTEM ERROR 322 OCCURRING ON (B)(6) 2011 AT 14:22, 19:31 AND 21:29 GMT. INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL WILL BE SUBMITTED. IT WAS REPORTED THAT THERE WERE MULTIPLE SYSTEM ERROR 322S WHILE RUNNING ON A PT. THE CUSTOMER STATED THAT THERE WERE NO INJURIES OR ISSUES WITH THE PT, THAT RELATED TO THE PUMP. 711 PARK AVE", "report_number": "1314492-2011-00037"}
{"brand": "SIGMA SPECTRUM", "date": "20250730", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01916"}
{"brand": "SIGMA SPECTRUM", "date": "20250730", "event_type": "Malfunction", "narrative": "E1: INITIAL REPORTER PHONE NO:(B)(6). THE DEVICE WAS RECEIVED FOR EVALUATION. DURING FUNCTIONAL TESTING, THE DEVICE WAS TESTED FOR BOTH UPSTREAM AND DOWNSTREAM OCCLUSION AND IT PASSED. A SERVICE HISTORY REVIEW WAS PERFORMED AND REVEALED THAT THE DEVICE HAS NO PREVIOUS SERVICE EVENTS; THEREFORE, SERVICING DID NOT CAUSE OR CONTRIBUTE TO THE REPORTED EVENT. THE REPORTED CONDITION WAS NOT VERIFIED. THE CAUSE OF THE CONDITION WAS DETERMINED TO BE FORCE SENSOR CALIBRATION IS OUT OF TOLERANCE. THE FORCE SENSOR CALIBRATION WILL BE PERFORMED TO ADDRESS THIS ISSUE. SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A SPECTRUM PUMP HAD AN UNSPECIFIED OCCLUSION ERROR. THIS OCCURRED DURING AN UNSPECIFIED PROCESS STEP. THERE WAS NO REPORT OF PATIENT INJURY OR MEDICAL INTERVENTION ASSOCIATED WITH THIS EVENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01917"}
{"brand": "SIGMA SPECTRUM", "date": "20250709", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01918"}
{"brand": "SIGMA SPECTRUM", "date": "20250730", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01921"}
{"brand": "SIGMA SPECTRUM", "date": "20250730", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01923"}
{"brand": "SIGMA SPECTRUM", "date": "20250731", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01924"}
{"brand": "SIGMA SPECTRUM", "date": "20250707", "event_type": "Malfunction", "narrative": "25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01931"}
{"brand": "SIGMA SPECTRUM", "date": "20250731", "event_type": "Injury", "narrative": "SHOULD ADDITIONAL RELEVANT INFORMATION BECOME AVAILABLE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A PATIENT WAS ON CONTINUOUS MIDAZOLAM (SEDATIVE ) INFUSION A SPECTRUM PUMP SHOWED THAT THE BAG ONLY HAS ABOUT 30 MINS LEFT HOWEVER, THE BAG WAS STILL FULL. THE PUMP DID NOT MAKE ANY ALARMS AND THE TUBING WAS OBSERVED NOT PROPERLY SPIKED. THE PATIENT STARTED TO WAKE UP, WHICH CAUSED A SPIKE IN BLOOD PRESSURE. ONCE RECOGNIZED, THE SEDATION WAS ADJUSTED AND THE PATIENT WAS RE-SETTLED/SEDATED. THE PATIENT IMPACT WAS SHORT-TERM AND NON-SUSTAINED HARM\". NO ADDITIONAL INFORMATION IS AVAILABLE. 25212 W. ILLINOIS ROUTE 120", "report_number": "1314492-2025-01932"}
{"brand": "SIGMA SPECTRUM", "date": "20110801", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP WAS PROGRAMMED TO RUN AN INFUSION OVER 2 HOURS AND ALARMED AFTER 30 MINUTES WITH \"AIR IN LINE\" DUE TO INFUSION COMPLETE. (B)(4). THE CUSTOMER STATED THAT MULTIPLE ATTEMPTS WERE MADE TO IDENTIFY THE PUMP INVOLVED IN THE INCIDENT AND THE PUMP COULD NOT BE IDENTIFIED. THE PUMP WAS NOT SEQUESTERED AND WILL NOT BE SENT BACK TO SIGMA FOR EVAL. 711 PARK AVE.", "report_number": "1314492-2011-00050"}
{"brand": "SIGMA SPECTRUM", "date": "20110806", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THERE WAS A MEDICATION ERROR WITH PROGRAF GTT. THE ORDER IS TO RUN A BAG FOR 24 HOURS AT 4.2 CC'S PER HOUR. BUT THE DRIP FOR THE PT WAS RUNNING AT 1CC PER HOUR AND CHARTED ON EMTEK AT 2.4 CC'S PER HOUR ON (B)(6) 2011 (7 PM - 7 AM) AND (B)(6) 2011 (7 AM - 7 PM). THERE WAS NO REPORTED PT INJURY, MEDICAL INTERVENTION, OR ADVERSE EVENT ASSOCIATED WITH THIS EVENT. NO ADD'L INFO IS AVAILABLE. (B)(4). THE HISTORY LOG WAS EVALUATED TO IDENTIFY THE ROOT CAUSE TO THE REPORTED MEDICATION ERROR. NO DEVICE MALFUNCTION WAS FOUND THAT COULD HAVE CONTRIBUTED TO THE DESCRIBED MEDICATION ERROR. THE HISTORY LOG SHOWS THAT PRIOR TO (B)(6) 2011 AT 21:47 (GMT) THE UNIT WAS PROGRAMMED TO RUN AT 4.2 ML/HR. THE USER THEN REPROGRAMMED THE PUMP BY MANIPULATING THE \"TIME, AND \"VTBI\" PARAMETERS WHICH CHANGED THE DELIVERY RATE TO 3.3ML/HR. THE UNIT RAN UNTIL (B)(6) 2011 22:07 (GMT). ON (B)(6) 2011 AT 22:05 (GMT). THE UNIT WAS THEN AGAIN REPROGRAMMED WHICH CHANGED THE DELIVERY RATE TO 1ML/HR. ONE (B)(6) 2011 AT 00:47 (GMT) THE TITRATE KEY WAS PRESSED AND THE RATE CHANGED TO 4.2ML/HR. THE DEVICE WAS TESTED FOR FLOW RATE ACCURACY AND PASSED. NO DEVICE MALFUNCTION WAS FOUND THAT COULD CONTRIBUTE TO THE DESCRIBED MEDICATION ERROR AND THE HISTORY CONFIRMS THAT THE USER PROGRAMMED THE DELIVERY PARAMETERS THAT WERE DESCRIBED IN THE REPORTED EVENT. 711 PARK AVE.", "report_number": "1314492-2011-00051"}
{"brand": "SIGMA SPECTRUM", "date": "20110808", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PATIENT WAS RECEIVING ONE UNIT OF PACKED RED BLOOD CELLS HUNG AT 1400. TOTAL VOLUME WAS 345 ML TO RUN OVER TWO HOURS. AT APPROXIMATELY 0550 THE NURSE NOTED THE BLOOD BAG TO STILL CONTAIN A LARGE VOLUME OF BLOOD. THE TUBING WAS RECHECKED BY THE NURSE AND CONFIRMED THAT TUBING AND BAG WERE HUNG CORRECTLY AND WAS NOTED TO BE A PUMP PROBLEM. THE PUMP WAS REMOVED AND BLOOD INFUSION WAS FINISHED ON NEW PUMP. ADDITIONAL INFORMATION WAS PROVIDED BY THE CUSTOMER INDICATED THAT THERE WAS NO PATIENT INJURY OR MEDICAL INTERVENTION REQUIRED AND THE CUSTOMER COULD NOT REPRODUCE THE ISSUE WHEN PERFORMANCE TESTED. AS OF (B)(6) 2011, THE PATIENT WAS DOING FINE. (B)(4). SIGMA WAS UNAWARE OF THIS INCIDENT PRIOR TO THE RECEIPT OF THE MEDWATCH (B)(4). 711 PARK AVE.", "report_number": "1314492-2011-00052"}
{"brand": "SIGMA SPECTRUM", "date": "20110812", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE CUSTOMER CHECKED CHEMOTHERAPY ON PT IN THE MORNING AND AT CHANGE OF SHIFT. IT WAS FOUND THAT THE CHEMOTHERAPY DID NOT INFUSE \"12 TIMES\". THE CUSTOMER CHANGED PUMPS WITH CHEMOTHERAPY INFUSING WITH THE NEW PUMP. (B)(4). SIGMA WAS UNAWARE OF THIS INCIDENT PRIOR TO THE RECEIPT OF THE MEDWATCH (B)(4) ON (B)(6) 2011. A COMPREHENSIVE DEVICE FAILURE INVESTIGATION CANNOT BE PERFORMED BECAUSE THE CUSTOMER RETURNED THE PUMP TO SIGMA UNDER RECALL 1314492-4/5/11-001R AND WAS REFURBISHED PRIOR TO OUR AWARENESS OF THE REPORTED EVENT. THE DEVICE HISTORY RECORD WAS REVIEWED AND NO ANOMALIES WERE FOUND RELATED TO THIS COMPLAINT. 711 PARK AVE.", "report_number": "1314492-2011-00061"}
{"brand": "SIGMA SPECTRUM", "date": "20110831", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP FAILED FLOW RATE TEST DURING PM. AT A RATE OF 240 ML/HR AND VTBI OF 20 ML, THE PUMP DELIVERED 24 ML. (B)(4). THE PUMP WAS TESTED FOR FLOW RATE ACCURACY AND THE RESULTS WERE WITHIN SPECIFICATION. AN ADD'L FLOW RATE TEST WAS PERFORMED USING PARAMETERS DESCRIBED IN THE REPORTED EVENT (240 ML/HR FOR 20 ML) AND THE DEVICE PASSED HAVING DELIVERED (B)(4). 711 PARK AVE.", "report_number": "1314492-2011-00055"}
{"brand": "SIGMA SPECTRUM", "date": "20110901", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011, THIS EVENT INVOLVED SIX CONSECUTIVE PUMPS HAVING SEVERAL SYSTEM ERRORS WHEN TRYING TO RUN A DOPAMINE INFUSION. THE EVENT OCCURRED ON A SINGLE PATIENT IN CRITICAL CARE AND THE TOP PUMP WAS HIGHER THAN THE OTHER 2 PUMPS AND IT WAS APPROXIMATELY SIX INCHES AWAY FROM AN EXAM LIGHT. DOPAMINE INFUSIONS WERE RAN ON THE TOP PUMP. TOP PUMPS CONTINUED TO DISPLAY 324 SYSTEM ERRORS EVEN WHEN IT WAS SWAPPED WITH ANOTHER PUMP. (B)(4). THE EC324 IS TRIGGERED WHEN THE OVERALL COLOR SENSOR READINGS ARE TOO LOW OR TOO HIGH. THE MOST LIKELY SOURCE WOULD BE AN EXCEPTIONALLY BRIGHT LIGHT SOURCE SHINING INTO AN UNOCCUPIED KEYHOLE OR AN EXTREMELY STRONG ELECTROMAGNETIC SOURCE. THE ERRORS COULD BE INDUCED USING INCANDESCENT LIGHT BULBS AT A DISTANCE OF AROUND 2-3 INCHES. A REVIEW OF THE HISTORY LOG OF THIS PUMP (S. NO. (B)(4)) CONFIRMED THREE OCCURRENCES OF SYSTEM ERROR 324 PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE THE INVESTIGATION IS COMPLETED UPON RETURN OF THE PUMP. MANUFACTURER REPORT NOS. 1314492-2011-00057, 1314492-2011-00058, 1314492-2011-00059 ARE RELATED TO THE SAME EVENT. NOTE: ALTHOUGH THE INITIAL REPORT INDICATED SIX PUMPS WERE INVOLVED, COMPLAINT INVESTIGATION CONFIRMED EC324 OCCURRED IN FOUR OF THE SIX REPORTED PUMPS.", "report_number": "1314492-2011-00060"}
{"brand": "SIGMA SPECTRUM", "date": "20110901", "event_type": "Malfunction", "narrative": "(B)(4). THE EC324 IS TRIGGERED WHEN THE OVERALL COLOR SENSOR READINGS ARE TOO LOW OR TOO HIGH. THE MOST LIKELY SOURCE WOULD BE AN EXCEPTIONALLY BRIGHT LIGHT SOURCE SHINING INTO AN UNOCCUPIED KEYHOLE OR AN EXTREMELY STRONG ELECTROMAGNETIC SOURCE. THE ERRORS COULD BE INDUCED USING INCANDESCENT LIGHT BULBS AT A DISTANCE OF AROUND 2-3 INCHES. A REVIEW OF THE HISTORY LOG OF THIS PUMP (B)(4) CONFIRMED (B)(4) OCCURRENCES OF SYSTEM ERROR 324 ON THE DATE OF THE EVENT. INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE THE INVESTIGATION IS COMPLETED UPON RETURN OF THE PUMP. MANUFACTURER REPORT NOS. 1314492-2011-00057, 1314492-2011-00058, 1314492-2011-00060 ARE RELATED TO THE SAME EVENT. NOTE: ALTHOUGH THE INITIAL REPORT INDICATED SIX PUMPS WERE INVOLVED, COMPLAINT INVESTIGATION CONFIRMED EC 324 OCCURRED IN FOUR OF THE SIX REPORTED PUMPS. IT WAS REPORTED THAT ON (B)(6) 2011, THIS EVENT INVOLVED SIX CONSECUTIVE PUMPS HAVING SEVERAL SYSTEM ERRORS WHEN TRYING TO RUN A DOPAMINE INFUSION. THE EVENT OCCURRED ON A SINGLE PATIENT IN CRITICAL CARE AND THE TOP PUMP WAS HIGHER THAN THE OTHER 2 PUMPS AND IT WAS APPROXIMATELY SIX INCHES AWAY FROM AN EXAM LIGHT. DOPAMINE INFUSIONS WERE RAN ON THE TOP PUMP. TOP PUMPS CONTINUED TO DISPLAY 324 SYSTEM ERRORS EVENT WHEN IT WAS SWAPPED WITH ANOTHER PUMP. 711 PARK AVE.", "report_number": "1314492-2011-00059"}
{"brand": "SIGMA SPECTRUM", "date": "20110901", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011, THIS EVENT INVOLVED SIX CONSECUTIVE PUMPS HAVING SEVERAL SYSTEM ERRORS WHEN TRYING TO RUN A DOPAMINE INFUSION. THE EVENT OCCURRED ON A SINGLE PATIENT IN CRITICAL CARE AND THE TOP PUMP WAS HIGHER THAN THE OTHER 2 PUMPS AND IT WAS APPROXIMATELY SIX INCHES AWAY FROM AN EXAM LIGHT. DOPAMINE INFUSIONS WERE RAN ON THE TOP PUMP. TOP PUMPS CONTINUED TO DISPLAY 324 SYSTEM ERRORS EVENT WHEN IT WAS SWAPPED WITH ANOTHER PUMP. (B)(4). THE EC324 IS TRIGGERED WHEN THE OVER ALL COLOR SENSOR READINGS ARE TOO LOW OR TOO HIGH. THE MOST LIKELY SOURCE WOULD BE AN EXCEPTIONALLY BRIGHT LIGHT SOURCE SHINING INTO AN UNOCCUPIED KEYHOLE OR AN EXTREMELY STRONG ELECTROMAGNETIC SOURCE. THE ERRORS COULD BE INDUCED USING INCANDESCENT LIGHT BULBS AT A DISTANCE OF AROUND 2-3 INCHES. A REVIEW OF THE HISTORY LOG OF THIS PUMP (S. NO. (B)(4)) CONFIRMED FIVE OCCURRENCES OF SYSTEM ERROR 324 ON THE DATE OF THE EVENT. INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE THE INVESTIGATION IS COMPLETED UPON RETURN OF THE PUMP. MANUFACTURER REPORT NOS. 1314492-2011-00057, 1314492-2011-0059 AND 1314492-2011-00060 ARE RELATED TO THE SAME EVENT. NOTE: ALTHOUGH THE INITIAL REPORT INDICATED SIX PUMPS WERE INVOLVED, COMPLAINT INVESTIGATION CONFIRMED EC 324 OCCURRED IN FOUR OF THE SIX REPORTED PUMPS. 711 PARK AVE.", "report_number": "1314492-2011-00058"}
{"brand": "SIGMA SPECTRUM", "date": "20110901", "event_type": "Malfunction", "narrative": "(B)(4). THE EC324 IS TRIGGERED WHEN THE OVERALL COLOR SENSOR READINGS ARE TOO LOW OR TOO HIGH. THE MOST LIKELY SOURCE WOULD BE AN EXCEPTIONALLY BRIGHT LIGHT SOURCE SHINING INTO AN UNOCCUPIED KEYHOLE OR AN EXTREMELY STRONG ELECTROMAGNETIC SOURCE. THE ERRORS COULD BE INDUCED USING INCANDESCENT LIGHT BULBS AT A DISTANCE OF AROUND 2-3 INCHES. A REVIEW OF THE HISTORY LOG OF THIS PUMP (S. NO. (B)(4)) CONFIRMED ONE OCCURRENCE OF SYSTEM ERROR 324 ON THE DATE OF THE EVENT. INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE THE INVESTIGATION IS COMPLETED UPON RETURN OF THE PUMP. MANUFACTURER REPORT NOS. 1314492-2011-00058, 1314492-2011-00059 AND 1314492-2011-00060 ARE RELATED TO THE SAME EVENT. NOTE: ALTHOUGH THE INITIAL REPORT INDICATED SIX PUMPS WERE INVOLVED, COMPLAINT INVESTIGATION CONFIRMED EC 324 OCCURRED IN FOUR OF THE SIX REPORTED PUMPS. IT WAS REPORTED THAT ON (B)(6) 2011, THIS EVENT INVOLVED SIX CONSECUTIVE PUMPS HAVING SEVERAL SYSTEM ERRORS WHEN TRYING TO RUN A DOPAMINE INFUSION. THE EVENT OCCURRED ON A SINGLE PATIENT IN CRITICAL CARE AND THE TOP PUMP WAS HIGHER THAN THE OTHER 2 PUMPS AND IT WAS APPROXIMATELY SIX INCHES AWAY FROM AN EXAM LIGHT. DOPAMINE INFUSIONS WERE RAN ON THE TOP PUMP. TOP PUMPS CONTINUED TO DISPLAY 324 SYSTEM ERRORS EVENT WHEN IT WAS SWAPPED WITH ANOTHER PUMP. 711 PARK AVE.", "report_number": "1314492-2011-00057"}
{"brand": "SIGMA SPECTRUM", "date": "20110829", "event_type": "Malfunction", "narrative": "(B)(4). THE PUMP WAS NOT RETURNED TO SIGMA FOR EVAL. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE PUMP HAD A SECONDARY BAG ATTACHED AND THE FLUIDS FLOWED INTO THE PRIMARY BAG. IT WAS SET AT THE CORRECT HEAD HEIGHT AND THERE WAS ALSO A BACKCHECK VALVE ATTACHED TO THE PUMP. 711 PARK AVE.", "report_number": "1314492-2011-00056"}
{"brand": "SIGMA SPECTRUM", "date": "20110901", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT THE NURSE CLAMPED OFF THE LINE TO CHANGE IV BAG THEN FORGOT TO REMOVE THE CLAMP. PUMP DID NOT DETECT AN UPSTREAM OCCLUSION. THE PT HAD JUST DELIVERED HER PLACENTA AND THE PITOCIN WAS STARTED TO HELP THE UTERUS CONTRACT IN ORDER TO MINIMIZE THE BLEEDING. WHEN THE BLEEDING CONTINUED CYTOTEC MEDICATION WAS GIVEN RECTALLY. THIS WOULD NOT HAVE BEEN NEEDED IF THE PITOCIN HAD ACTUALLY BEEN RUNNING AND WAS CONTROLLING THE BLEEDING. WHEN THE BLEEDING DID NOT SLOW AFTER THE CYTOTEC, THE NURSE THEN RECHECKED THE PITOCIN INFUSION TO DETERMINED HOW MUCH SHE HAD RECEIVED. IT WAS AT THIS TIME THAT THE CUSTOMER REALIZED THAT ALTHOUGH THE PUMP WAS RUNNING AT BOLUS 999ML/HR, NO FLUID HAD LEFT THE BAG. THE PHYSICIAN WAS INFORMED AND THE GREEN CLAMP ABOVE PUMP WAS OPENED AND INFUSION STARTED. PT BLED MORE THAN SHE WOULD HAVE AND HER VAGINAL REPAIR WAS DELAYED DUE TO THE BLEEDING. THE PT WAS DOING FINE AS OF (B)(6) 2011. THE DATE OF THE EVENT WAS NOT PROVIDED BY THE CUSTOMER. (B)(4). IT WAS REPORTED THAT THE PUMP DID NOT DETECT AN UPSTREAM OCCLUSION. THE CUSTOMER DID NOT PROVIDE THE DATE OF THE REPORTED EVENT. A REVIEW OF THE HISTORY LOG'S LAST INFUSION SEGMENTS OF PITOCIN (IN THE CUSTOMER'S DRUG LIBRARY AS OXYTOCIN) OCCURRING ON (B)(6) 2011 INDICATED THE PUMP EXPERIENCED MULTIPLE UPSTREAM OCCLUSION ALARMS OCCURRING AT 15:11 (TWO ALARMS), 16:21, 16:23, 17:39 (TWO ALARMS), AND 17:40 GMT. THE HISTORY LOG ALSO INDICATED THAT AT 15:11 AND 17:40 GMT THE USER IGNORED UPSTREAM OCCLUSION ALARMS. THE CUSTOMER REPORTED THAT THE UNIT WAS RUNNING AT A RATE OF 999ML/HR, THEREFORE SIGMA TESTED UPSTREAM OCCLUSION DETECTION BY CREATING AN OCCLUSION AT 1\" ABOVE THE PUMP TO SIMULATE A CLOSED SLIDE CLAMP. OCCLUSIONS WERE SEPARATELY CREATED THREE TIMES WITH THE UNIT ALWAYS DETECTING THE OCCLUSIONS. AN ADDITIONAL UPSTREAM OCCLUSION TEST WAS PERFORMED IN ACCORDANCE WITH THE SPECTRUM SERVICE MANUAL WITH THE UNIT PASSING. THE REPORTED SYMPTOM COULD NOT BE REPRODUCED. 711 PARK AVE.", "report_number": "1314492-2011-00068"}
{"brand": "SIGMA SPECTRUM", "date": "20110921", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT THE PUMP WAS HOOKED TO A PERIPHERAL LINE AND BLOOD STARTED BACKING UP INTO THE TUBE. THE NURSE STATED THAT THE TUBING WAS INSERTED CORRECTLY AND THAT THEY SWITCHED PUMPS AND CONTINUED THE INFUSION WITH NO PROBLEMS. (B)(4). IT WAS REPORTED THAT BLOOD STARTED BACKING UP INTO THE TUBING DURING AN INFUSION. SIGMA WAS UNABLE TO DETERMINE HOW THE DEVICE MAY HAVE CONTRIBUTED TO THE REPORTED EVENT. A FLOW RATE ACCURACY TEST WAS PERFORMED USING EVENT PARAMETERS. THE PUMP DELIVERED 24.79 ML WHEN SET AT 100 ML/HR WITH A VTBI OF 25ML. OTHER FACTORS MAY HAVE CONTRIBUTED TO THE REPORTED BLOOD BACKING UP IN THE IV LINE. THESE INCLUDE THE LOADING AND UNLOADING OF THE IV SET (AS INDICATED IN THE HISTORY LOG), VENOUS PRESSURE AND IV LINE PLACEMENT. FURTHERMORE, A FEW DROPS OF BLOOD CAN GIVE THE APPEARANCE OF A FEW INCHES OF BLOOD WHEN RUNNING IN A CLEAR LIQUID. 711 PARK AVE", "report_number": "1314492-2011-00069"}
{"brand": "SIGMA SPECTRUM", "date": "20100827", "event_type": "Death", "narrative": "IT WAS REPORTED THAT A NEONATE WAS BEING TREATED AT (B)(6) HOSPITAL IN (B)(6) IN THE EARLY MORNING HOURS OF (B)(6) 2010. SALINE WAS BEING ADMINISTERED VIA A SIGMA SPECTRUM INFUSION PUMP IN PREPARATION FOR MINOR HERNIA SURGERY. DURING THE PROCESS OF INFUSING THE FLUIDS INTO THE PATIENT AT THAT TIME, AT A RATE THAT THE REGISTERED NURSE IN CHARGE OF THE PATIENT CLAIMED TO BE CONSISTENT WITH APPROPRIATE PRACTICE, THE PUMP WAS NOTED TO READ, \"AIR IN LINE\" AND SHORTLY THEREAFTER, EMITTED ANOTHER WARNING, \"UPSTREAM OCCLUSION.\" THE PATIENT STOPPED BREATHING, AND EMERGENCY MEASURES WERE UNDERTAKEN BUT THE PATIENT EXPIRED. AN AUTOPSY CONCLUDED THE PATIENT DIED DUE TO AIR IN THE HEART. (B)(4). THE PUMP IN QUESTION HAS NOT BEEN RETURNED TO SIGMA FOR EVALUATION. THE CUSTOMER STATED THAT THEY TESTED THE PUMP FOR FLOW RATE ACCURACY AFTER THE EVENT AND THE DEVICE PERFORMED ACCORDING TO SPECIFICATION. SIGMA'S ASSESSMENT OF THE HISTORY LOG IS AS FOLLOWS: THE SUSPECTED HISTORY LOG ENTRIES ASSOCIATED WITH THE REPORTED EVENT BEGIN AT THE DATE STAMP (B)(6) 2010. THE CARE AREA CHOSEN WAS \"(B)(6)\" AND THE PUMP WAS PROGRAMMED TO INFUSE 20 ML OF \"IV FLUIDS\" AT A DELIVERY RATE OF 10 L/HR. IN SUMMARY, THE PUMP ALARMED \"AIR-IN-LINE\" WITHIN APPROXIMATELY TWO MINUTES INTO THE INFUSION CAUSING THE PUMP TO AUTOMATICALLY STOP TO PREVENT INFUSION OF AIR. A TYPICAL SET PRIMING VOLUME IS 10-20 ML, THEREFORE \"AIR-IN-LINE\" AFTER INFUSING ONLY 0.1 ML SUGGESTS THAT THE IV SET MAY NOT HAVE BEEN FULLY PRIMED AT THE START OF THE INFUSION. A SECOND \"AIR-IN-LINE\" ALARM OCCURRED APPROXIMATELY ONE MINUTE AFTER THE INFUSION WAS RESTARTED, SUGGESTING THAT THE PUMP PROPERLY DETECTED AIR AT THE TIME OF THE FIRST \"AIR-IN-LINE\" ALARM AND THAT AIR REMAINED PRESENT IN THE AIR DETECTOR. IT APPEARS THE USER THEN HAD DIFFICULTY (I.E. FOUR IV SET LOAD ATTEMPTS) OVER THE FOLLOWING 4 MINUTES GETTING THE PUMP TO INFUSE AGAIN. THE INFUSION WAS HALTED AND THE PUMP WAS TURNED OFF 42 MINUTES AFTER THE USER INITIALLY TURNED THE PUMP ON OR 35 MINUTES AFTER THE INFUSION WAS RESTARTED. THE LOG SHOWS THAT 6.1 ML WERE DELIVERED. IT APPEARS THAT PUMP REMAINED IN SERVICE AFTER THIS EVENT AND WAS USED MOST DAYS UNTIL (B)(6) 2010. SIGMA WAS UNAWARE OF THIS INCIDENT PRIOR TO ITS NOTIFICATION FROM THE LAW OFFICES OF (B)(6) ON (B)(6) 2011.", "report_number": "1314492-2011-00067"}
{"brand": "SIGMA SPECTRUM", "date": "20110908", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP ALARMED \"DOOR NOT FULLY LATCHED\" DURING AN INFUSION. THERE WERE NO REPORTS OF PT INJURY. (B)(4). THE CUSTOMER DID NOT REPORT THE DATE OF THE EVENT, HOWEVER MULTIPLE EVENTS OF THE REPORTED SYMPTOM WERE FOUND IN THE HISTORY LOG BETWEEN (B)(6) 2011. THE UNIT WAS TESTED AT THE INFUSION RATE FOUND IN THE HISTORY LOG DURING THE INFUSION SEGMENT WHERE THE \"DOOR NOT FULLY LATCHED\" OCCURRENCE WAS LOGGED. THE UNIT WAS TESTED AT A RATE OF 420 ML/HR AND 120 ML/HR FOR 24 HOURS AT EACH RATE WITH NO OCCURRENCE OF \"DOOR NOT FULLY LATCHED\" ALARMS. THE UNIT WAS ALSO TESTED IN AN ENVIRONMENT OF 60 DEGREES FAHRENHEIT FOR 24 HOURS AND IN 90 DEGREES FAHRENHEIT FOR 24 HOURS WITH NO OCCURRENCE OF \"DOOR NOT FULLY LATCHED\" ALARMS. LINK CLEARANCE GAPS WERE FOUND TO BE WITHIN SPECIFICATION. THE REPORTED SYMPTOM COULD NOT BE REPRODUCED. 711 PARK AVE", "report_number": "1314492-2011-00062"}
{"brand": "SIGMA SPECTRUM", "date": "20110908", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP ALARMED \"DOOR NOT FULLY LATCHED\" DURING AN INFUSION. THERE WERE NO REPORTS OF PATIENT INJURY. (B)(4). THE HISTORY LOG WAS REVIEWED AND MULTIPLE INSTANCES OF THE DOOR JAMMED ALARM WERE FOUND BETWEEN (B)(6) 2011. THE PUMP WAS TESTED AT THE RATES FOUND IN THE HISTORY LOG ON (B)(6) 2011, WHERE A \"DOOR NOT FULLY LATCHED\" ALARMS OCCURRED. AT 150 ML/HR THE PUMP RAN FOR 24 HOURS WITH NO OCCURRENCE OF THE ALARM. AT 60 ML/HR THE PUMP RAN FOR 24 HOURS WITH NO OCCURRENCE OF THE ALARM. THE PUMP WAS ALSO TESTED IN AN ENVIRONMENT OF 60 DEGREES FAHRENHEIT FOR 24 HOURS AND IN 90 DEGREES FAHRENHEIT FOR 24 HOURS WITH NO OCCURRENCE OF ALARM. THE LOWER AUX FLEX WAS FOUND AT A SLIGHT ANGLE HOWEVER IT APPEARS THE FLEX WAS MAKING SUFFICIENT CONTACT. LINK CLEARANCE GAPS FOUND TO BE WITHIN SPECIFICATION. THE REPORTED SYMPTOM COULD NOT BE REPRODUCED.", "report_number": "1314492-2011-00063"}
{"brand": "SIGMA SPECTRUM", "date": "20111025", "event_type": "Malfunction", "narrative": "SIGMA SPECTRUM PUMP USED TO INFUSE IV FLUID AT A RATE OF 53ML/HR. WHEN THE NURSE CHECKED BACK THE ENTIRE BED HAD INFUSED RESULTING FROM A FREE FLOW ISSUE. CLINICAL ENGINEERING HAS INVESTIGATED AND DETERMINED THAT THE TUBING BECAME KINKED INSIDE THE PUMP AND RESULTED IN FREE FLOW. WHEN THE PUMP WAS LOADED THERE WERE NO ALARMS THAT THERE WAS ANYTHING INCORRECT. IN ADDITION, THE PUMP WILL NOT START IF THE TUBING IS NOT LOADED CORRECTLY. SOMETIME DURING THE INFUSION THE TUBING ALLOWED FOR FREE FLOW AND THERE WERE NO ALARMS OR ALERTS THAT ALERTED THE NURSE THAT THE PUMP WAS INFUSING FASTER THAN ANTICIPATED. THE IV FLUID CONTAINED POTASSIUM, BUT DID NOT RESULT IN HARM TO THE PATIENT. HOWEVER, IF ANOTHER FLUID SUCH AS A NARCOTIC, INSULIN, PRESSOR WAS HANGING THIS COULD HAVE BEEN LIFE THREATENING TO THE PATIENT.", "report_number": "MW5022907"}
{"brand": "SIGMA SPECTRUM", "date": "20110907", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP ALARMED DOOR OPEN WHILE INFUSING AND CONTINUED INFUSING. THE EVENT OCCURRED DURING A TEST. (B)(4). A REVIEW OF THE PUMP'S HISTORY LOG SHOWS EVIDENCE OF \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARMS BETWEEN (B)(6) 2011 WHICH WERE THE LAST DATES OF THE CUSTOMER'S USAGE. THE DEVICE WAS TESTED AT THE RATE OF 100 ML/HR (I,.E. RATE FOUND IN THE HISTORY LOG WHEN THE \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARM OCCURRED) FOR 24 HRS WITH NO OCCURRENCE OF THE ALARM. THE UNIT WAS ALSO TESTED IN AN ENVIRONMENT OF 60 DEGREE FAHRENHEIT FOR 24 HRS AND AT 90 DEGREE FAHRENHEIT FOR 24 HRS WITH NO OCCURRENCE OF THE ALARM. THE UPPER LINK CLEARANCE GAP WAS FOUND TO BE OUT OF SPECIFICATION, WHICH MAY HAVE CONTRIBUTED TO THE REPORTED EVENT. THE CUSTOMER ALSO REPORTED THAT THE UNIT CONTINUED TO INFUSE AFTER THE ALARM OCCURRED, BUT THIS CONDITION COULD NOT BE REPRODUCED. IT IS EVIDENT IN THE HISTORY LOG THAT THE PUMP CONTINUED TO INFUSE BUT ONLY AFTER THE FAILURE MODE WAS NO LONGER PRESENT AND THE USER RESTARTED THE INFUSION BY PRESSING THE RUN KEY. EACH \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARM CAUSES THE PUMP TO STOP INFUSING AND HAS TO BE RE-STARTED VIA THE RUN/STOP KEY. 711 PARK AVE.", "report_number": "1314492-2011-00071"}
{"brand": "SIGMA SPECTRUM", "date": "20110914", "event_type": "Other", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011, AT 11:10 AM, IN THE (B)(6) UNIT, PUMP WAS PROGRAMMED TO INFUSE MEROPENEM (500 MG IN SALINE 50 ML BAG) OVER 30 MINUTES AT A RATE OF 100 ML/HR WITH A VTBI OF 50 ML. TEN MINUTES INTO INFUSION, THE PUMP ALARMED \"AIR-IN-LINE\". THE NURSE CHECKED THAT THE PUMP READ 33 ML REMAINING TO INFUSE, BUT THE BAG WAS EMPTY. A SECOND RN VERIFIED SETTINGS. THERE WAS NO REPORT OF ANY PATIENT INJURY OR MEDICAL INTERVENTION REQUIRED. (B)(4). THE PUMP WAS TESTED FOR FLOW RATE ACCURACY USING THE ACTUAL EVENT PARAMETERS (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG 100ML/HR FOR 50ML) AND PASSED. THE PUMP DELIVERED 51.14 AT A RATE OF 100 ML/HR WITH A VTBI OF 50 ML. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL WITH THE UNIT PASSING. THE PUMP DELIVERED 49.94 AT A RATE OF 200 ML/HR WITH A VTBI OF 50 ML. THE REPORTED SYMPTOM COULD NOT BE REPRODUCED AND THE ROOT CAUSE OF THE EVENT IS UNKNOWN. A REVIEW OF THE HISTORY LOG DOES CONFIRM 33.2 ML REMAINING IN THE SECONDARY INFUSION SEGMENT, HOWEVER HISTORY LOG DATA DOES NOT DETERMINE WHERE THE REMAINING 33.2 ML OF FLUID WENT. ONE POSSIBLE CAUSE FOR THE REPORTED SYMPTOM IS A FAILED PRIMARY LINE BACK-CHECK VALVE WHICH COULD ALLOW THE SECONDARY FLUIDS TO MIGRATE FROM THE SECONDARY CONTAINER INTO THE PRIMARY CONTAINER. THE HISTORY LOG DATA INDICATES THE SECONDARY VOLUME TO BE INFUSED (VTBI) HAD 339 ML REMAINING AT THE TIME OF DISCOVERY. THIRTY FOUR ML OF FLUID MIXED IN THE CONTENTS OF A LARGER PRIMARY CONTAINER COULD GO UNNOTICED BY THE USER. THE CUSTOMER DID NOT RESPOND TO OUR REQUEST TO RETRIEVE THE INVOLVED IV SET FOR INSPECTION.", "report_number": "1314492-2011-00066"}
{"brand": "SIGMA SPECTRUM", "date": "20110814", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT WHILE INFUSING A 50 ML BAG OF FOSPHENYTOIN, THE INFUSION PUMP STARTED SIGNALING THAT INFUSION WAS COMPLETE ALTHOUGH THERE WAS STILL 25 CC OF MEDICATION LEFT IN THE BAG. THE INFUSION WAS COMPLETED BY REPEATING THE SAME SETTING. THE INFUSION REQUIRED 40 MINS, RATHER THAN INTENDED 20 MINS PER PHARMACY. (B)(4). IT WAS REPORTED THAT THERE WAS AN ALLEGED UNDERINFUSION. THE PUMP WAS TESTED FLOW RATE USING THE ACTUAL EVENT PARAMETERS (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG) BUT FOR A PERIOD OF ONE HOUR AND THE PUMP PASSED. THE DEVICE DELIVERED 49.8285 ML AT 150 ML/HR WITH A VTBI OF 50 ML. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL AND THE PUMP PASSED. THE PUMP DELIVERED 49.8354 AT 200 ML/HR WITH VTBI OF 50 ML. THE REPORTED EVENT COULD NOT BE REPRODUCED. THE HISTORY LOG OF THIS PUMP INDICATES THAT THE USER INITIALLY PROGRAMMED THE PUMP AT THE DESIRED FLOW RATE OF 150 ML/HR AT A VTBI OF 50 ML FOR 20 MINS. AFTER 20 MINS THE PUMP ALARMED INFUSION COMPLETE. THE REPORT FROM THE HOSPITAL INDICATED THAT AT THIS POINT 25 ML REMAINED IN THE IV BAG. THE USER REPROGRAMMED THE PUMP WITHOUT UPLOADING/RELOADING THE SET WITH A VTBI OF 50 ML AT 150 ML/HR. THE PUMP ALARMED \"AIR IN LINE\" AFTER 10 MINS WITH VTBI OF 25.1 ML REMAINING, OUT OF THE 50 ML PROGRAMMED. THIS INDICATES THAT THE BAG WAS EMPTY AFTER THE PUMP INFUSED THE REMAINING 25 ML IN THE BAG. THE SECOND RUN CONFIRMS THAT THE PUMP PERFORMED WITHIN FLOW RATE SPECIFICATION DURING THIS RUN CONDUCTED AT THE BEDSIDE WITH THE ORIGINAL IV SETUP. TESTING UPON RETURN OF THE DEVICE TO SIGMA FURTHER CONFIRMED THAT THE PUMP PERFORMS WITHIN FLOW RATE SPECIFICATION. ONE POSSIBILITY IS THAT THE PUMP MAY HAVE UNDERINFUSED DURING THE FIRST RUN DUE TO A RESTRICTION ABOVE THE PUMP THAT WAS CLEARED PRIOR TO THE SECOND RUN. ANOTHER POSSIBILITY IS THAT THE BAG MAY HAVE BEEN OVERFILLED BY 25 ML ALLOWING THE PUMP TO DELIVER THE PROGRAMMED 50 ML DURING THE FIRST RUN AND ANOTHER 25 ML DURING THE SECOND RUN FOR A TOTAL OF 75 ML, AS INDICATED BY THE PUMP. 711 PARK AVE.", "report_number": "1314492-2011-00064"}
{"brand": "SIGMA SPECTRUM", "date": "20110523", "event_type": "Malfunction", "narrative": "(B)(4). SIGMA WAS UNAWARE OF THIS INCIDENT UNTIL A USER FACILITY MEDWATCH REPORT (B)(4) WAS RECEIVED FROM THE FDA ON (B)(4) 2011. THE PUMP WAS NOT RETURNED TO SIGMA FOR INVESTIGATION. A SUPPLEMENTAL REPORT WILL BE SUBMITTED IF THE PUMP IS RETURNED AND AN INVESTIGATION CAN BE COMPLETED. THE MOST PROBABLE CAUSE FOR THIS EVENT IS THE FAILURE OF THE BACKCHECK VALVE IN THE ADMINISTRATION SET, WHICH IS NOT MFG BY SIGMA. SIGMA'S RECORD INDICATE THAT ALL PUMPS AT THIS FACILITY WERE CALIBRATED FOR USE WITH BAXTER'S TUBING SET. IT WAS REPORTED THAT THE IV PIGGYBACK SOLUTIONS WERE BACK FLOWING INTO THE PRIMARY SOLUTION BAG. THE ISSUE WAS DISCOVERED WHILE USE IN THE ONCOLOGY UNIT WHEN GIVING CHEMOTHERAPY AGENTS THAT WERE COLORED. THE NURSES NOTED THAT THE PRIMARY IV SOLUTION WAS TURNING THE SAME COLOR AS THE PIGGYBACK. IT WAS INDICATED THAT THE VALVE ON THE PRIMARY TUBING THAT IS SUPPOSED TO PREVENT THIS DID NOT WORK CORRECTLY. THE IVPB WAS CORRECTLY PLUGGED INTO THE PRIMARY TUBING AHEAD OF THIS VALVE.", "report_number": "1314492-2011-00028"}
{"brand": "SIGMA SPECTRUM", "date": "20111013", "event_type": "Malfunction", "narrative": "(B)(4). THE PUMP WAS SUBJECTED TO DOWNSTREAM SENSOR TEST BY SIGMA PER THE SPECTRUM SERVICE MANUAL AND THE DEVICE PASSED OCCLUDING AT 11.5 PSI. THE PUMP WAS ALSO TESTED AT THE RATES FOUND IN THE HISTORY LOG (888 ML/HR) AT THE LAST INFUSION SEGMENT AND IT EXPERIENCED NUISANCE DOWNSTREAM OCCLUSION ALARMS CAUSED BY ELEVATED DOWNSTREAM SENSOR SIGNAL LEVELS. ELEVATED DOWNSTREAM READINGS CAN INCREASE DOWNSTREAM OCCLUSION SENSITIVITY AND MAY CONTRIBUTE TO NUISANCE DOWNSTREAM OCCLUSION ALARMS. THE SPECTRUM OPERATORS MANUAL INSTRUCTS THE USER TO CLOSE THE ROLLER CLAMP WHILE UNLOADING AN IV ADMINISTRATION SET. IT MAY BE POSSIBLE THAT THE USER MAY NOT HAVE CLOSED THE CLAMPS DURING UNLOADING WHICH MAY HAVE CONTRIBUTED TO THE FREE FLOW. INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED WHEN COMPLETED. IT WAS REPORTED THAT PUMP ALARMED \"DOWNSTREAM OCCLUSION\" WHEN THE NURSE ATTEMPTED TO INSERT THE TUBING AND PROGRAMMED THE PUMP TO DELIVER A BOLUS OF IV FLUID. THE TUBING WAS REMOVED FROM THE PUMP AND THE FLUID INFUSED FAST BY GRAVITY. THE NURSE TRIED TO PROGRAM THE PUMP AGAIN AND GOT THE SAME RESULT. THERE WAS NO PATIENT INJURY REPORTED.", "report_number": "1314492-2011-00073"}
{"brand": "SIGMA SPECTRUM", "date": "20111011", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP ALARMED DOOR NOT LATCHED DURING INFUSION AND THE PUMP STOPPED. (B)(4). A REVIEW OF THE PUMP'S HISTORY LOG SHOWS EVIDENCE OF \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARMS BETWEEN (B)(4) 2011 WHICH WERE THE LAST DATES OF THE CUSTOMER'S USAGE. THE DEVICE WAS TESTED BY SIGMA AT THE RATE OF 2 ML/HR FOR 96 HOURS AND 4 ML/HR FOR 72 HOURS (I.E RATES FOUND IN THE HISTORY LOG WHEN THE \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARM OCCURRED) WITH NO OCCURRENCE OF THE ALARM. THE REPORTED EVENT COULD NOT BE REPRODUCED. THE UPPER LINK CLEARANCE GAP WAS FOUND TO BE OUT OF SPECIFICATION, WHICH MAY HAVE CONTRIBUTED TO THE REPORTED EVENT. THE HISTORY LOG ALSO SHOWS THE PUMP WENT INTO AN IN-STOP MODE WHEN THE ALARMS OCCURRED AND THE USER RE-STARTED THE INFUSION VIA THE RUN/STOP KEY. EACH \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARM CAUSES THE PUMP TO STOP INFUSING AND HAS TO BE RE-STARTED VIA THE RUN/STOP KEY. 711 PARK AVE.", "report_number": "1314492-2011-00072"}
{"brand": "SIGMA SPECTRUM", "date": "20110921", "event_type": "Malfunction", "narrative": "(B)(4). A REVIEW OF THE PUMP'S HISTORY LOG SHOWS EVIDENCE OF \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARMS BETWEEN (B)(6) 2011 WHICH WERE THE LAST DATES OF THE CUSTOMER'S USAGE. THE DEVICE WAS TESTED AT THE RATE OF 50 ML/HR (I.E. RATE FOUND IN THE HISTORY LOG WHEN THE \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARM OCCURRED) FOR 24 HOURS WITH NO OCCURRENCE OF THE ALARM. THE UNIT WAS ALSO TESTED IN AN ENVIRONMENT OF 60 DEGREE FAHRENHEIT FOR 24 HOURS AND AT 90 DEGREE FAHRENHEIT FOR 24 HOURS WITH NO OCCURRENCE OF THE ALARM. THE DEVICE WAS INTERNALLY INSPECTED AND WAS FOUND TO HAVE THE UPPER AUXILLIARY FLEX IMPROPERLY SEATED IN THE ZIF CONNECTOR ON THE I/O PCB, WHICH MAY HAVE CONTRIBUTED TO THE REPORTED EVENT. THE CUSTOMER ALSO REPORTED THAT THE UNIT CONTINUED TO INFUSE AFTER THE ALARM OCCURRED, BUT THIS CONDITION COULD NOT BE REPRODUCED. EACH \"DOOR NOT FULLY LATCHED-DOOR JAMMED\" ALARM CAUSES THE PUMP TO STOP INFUSING AND HAS TO BE RE-STARTED VIA THE RUN/STOP KEY. IT WAS REPORTED THAT THE PUMP ALARMED DOOR OPEN WHILE INFUSING AND CONTINUED INFUSING. THE EVENT OCCURRED DURING A TEST PERFORMED ON (B)(6) 2011 AT A RATE OF 60 ML/HR WITH A VTBI OF 15 ML. THERE WAS NO PT INVOLVEMENT. 711 PARK AVE.", "report_number": "1314492-2011-00070"}
{"brand": "SIGMA SPECTRUM", "date": "20110929", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT AN IV BAG OF CARBOHYDRATES STILL HAD A LARGE VOLUME ALTHOUGH INFUSION TIME WAS ALMOST COMPLETE. TUBING CLAMP ABOVE PUMP WAS ALMOST CLOSED AND MEDICATION WAS NOT PASSED THROUGH. THE PUMP DID NOT ALARM FOR UPSTREAM OCCLUSION. THE IV CLOTTED AND THE USER WAS UNABLE TO MITIGATE THE SITUATION. MULTIPLE ATTEMPTS WERE MADE TO RESTART IV BEFORE SUCCESS AND THE EVENT RESULTED IN A 70 MINUTE DELAY FOR PT TREATMENT. (B)(4). MULTIPLE ATTEMPTS WERE MADE BY SIGMA TO OBTAIN THE SERIAL NUMBER OF THE DEVICE INVOLVED IN THIS EVENT. HOWEVER, THE CUSTOMER STATED THAT THEY MAY NOT BE ABLE TO IDENTIFY THE DEVICE. THE PUMP WAS NOT RETURNED TO SIGMA FOR EVAL. IF THE PUMP IS RETURNED IN THE FUTURE AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SIGMA WAS UNAWARE OF THIS INCIDENT PRIOR TO THE RECEIPT OF MEDWATCH (B)(4) ON (B)(4) 2011. THE LIMITED INFO PROVIDED BY THE USER FACILITY DOES NOT SUGGEST THAT A PUMP MALFUNCTION OCCURRED. THE CUSTOMER REPORTED THAT \"THE CLAMP ABOVE THE PUMP WAS ALMOST CLOSED.\" THE SPECTRUM OPERATOR'S MANUAL (B)(4) REVISION AR STATES: \" THE UPSTREAM OCCLUSION DETECTOR MAY NOT DETECT PARTIALLY OCCLUDED TUBING. ALWAYS CHECK TO ENSURE THE IV SET'S CLAMP IS NOT CLOSED ABOVE THE SPECTRUM PUMP.\" 711 PARK AVE.", "report_number": "1314492-2011-00076"}
{"brand": "SIGMA SPECTRUM", "date": "20110826", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT SIGMA PUMP FREE FLOWED WITH INSULIN DRIP. AT 0230 PT'S 100 UNIT INSULIN DRIP COMPLETED ON PUMP. IV PUMP #40 WAS WITNESSED TO BE INFUSING AT 10 ML/HR. IMMEDIATELY IV PUMP STOPPED AND TAKEN OUT OF SERVICE. UPON INSPECTION OF IV SITE THIS DRIP WAS ON THE PUMP BUT DID NOT INFUSE WITH ONE OF THE PROTECTIVE BACK CHECK VALVES. SINCE APPROX 50 UNITS/50 ML WAS WASTED PRIOR TO INFUSION BY RN (APPROX AMOUNT NEEDED TO PRIME TUBING PER PROTOCOL), APPROX 50 UNITS/50 ML OF INSULIN WAS INFUSED OVER 3 HOURS INSTEAD OF 5 HRS. STAT ACCUCHECK RESULTS WERE FOUND TO BE 358. THE 1 AMP D50 IVP AND 1 AMD D50 WERE GIVEN. THE PT WAS HOSPITALIZED FOR SEVERAL DAYS WITH MULTIPLE PROBLEMS THEN DISCHARGED HOME IN STABLE CONDITION. ON (B)(6) 2011, SIGMA SPOKE WITH THE FACILITY STAFF WHO EXPLAINED THAT THE REPORTED FREE FLOW WAS NOT WITNESSED, BUT INSTEAD WAS AN ASSUMPTION BASED ON THE INSULIN CONTENTS BEING INFUSED OVER 3 HOURS RATHER THAN THE EXPECTED 5 HOURS. (B)(6) FURTHER EXPLAINED THAT THERE WAS NO PT INJURY AS A RESULT, BUT THE D50 IV PUSH (IVP) WAS ADMINISTERED TO THE PT AS PRECAUTIONARY MEDICAL INTERVENTION. (B)(6) SAID THE D50 IVP WAS GIVEN TO PREVENT THE POSSIBILITY OF THE BLOOD GLUCOSE LEVEL GOING TOO LOW, WHICH DID NOT OCCUR. (B)(4). IT WAS REPORTED THAT THERE WAS AN ALLEGED OVERINFUSION. A FLOW RATE TEST WAS PERFORMED BY USING THE ACTUAL EVENT PARAMETERS (I.E DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG) FOR THE PERIOD OF ONE HOUR AND THE BOLUS RATE WAS TESTED FOR ONE MINUTE WITH THE DEVICE OPERATING AS EXPECTED. AN ADD'L FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL WITH THE UNIT PASSING. THE REPORTED SYMPTOM COULD NOT BE REPRODUCED. IT IS DIFFICULT TO DRAW A TRUE CONCLUSION ABOUT THE AMOUNT THAT WAS IN THE BAG WHEN THE INFUSION STARTED, THIS IS DUE TO THE INACCURATE STATEMENT ABOUT NEEDING APPROX 50ML TO PRIME THE TUBING. THE TUBING THAT IS USED IN THE SIGMA SPECTRUM IS A STANDARD GRAVITY TUBING THAT REQUIRES APPROX 15-20ML TO PRIME. IT IS UNCLEAR WHY THE CLINICIAN WOULD HAVE USED SUCH A LARGE PRIMING VOLUME. IF THIS IS TRUE THAN THE CLINICIAN COULD HAVE VERY EASILY USED 60-70ML, WHICH WOULD HAVE LEFT ONLY 3 HOURS TO BE INFUSED AT AN INFUSION RATE OF 10ML/HR. 711 PARK AVE.", "report_number": "1314492-2011-00065"}
{"brand": "SIGMA SPECTRUM", "date": "20111101", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011 AT 17:30, NAFCILLIN WAS ADMINISTERED TO A PT AT 21 ML/HR FOR A VTBI OF 500 ML. THE PUMP EXPERIENCED AN IMPROPER SHUT DOWN AND WAS TURNED BACK ON TO COMPLETE THE INFUSION. THE MEDICATION WAS TO BE ADMINISTERED IN A 24 HR PERIOD, BUT IT INFUSED IN 12 HRS. THIS OCCURRED IN THE ICU CARE AREA. AT THE TIME OF REPORTING OF THIS EVENT, THE PT WAS BEING MONITORED FOR ANY ILL-EFFECTS OR ADVERSE DRUG EVENTS AND IT WAS UNK IF THERE WAS ANY PT INJURY OR IF MEDICAL INTERVENTION WAS REQUIRED. THE PUMP WAS TESTED BY THE FACILITY'S BIOMEDICAL ENGINEERING WITH AN INFUSION PUMP ANALYZER AND INDICATED THAT IT WAS WORKING AS EXPECTED. (B)(4). INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE COMPLETED. 711 PARK AVENUE", "report_number": "1314492-2011-00080"}
{"brand": "SIGMA SPECTRUM", "date": "20111102", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011 AT 15:25 PM, A NURSE ATTEMPTED TO INFUSE NORMAL SALINE TO A PT UNTIL 02:00 AM ON (B)(6) 2011. THE PT WAS TO RECEIVE 100 ML FROM A 1000 ML BAG. HE INDICATED THAT THE PUMP DID NOT INFUSE MEDICATION. HE ALSO INDICATED THAT THE PUMP DID NOT INFUSE MEDICATION. HE ALSO INDICATED THAT THE PUMP NEVER ALARMED OR OCCLUDED. THE FACILITY'S BIOMEDICAL ENGINEERING PERSONNEL STATED THAT HE CHECKED THE HISTORY LOG DURING THE TIME OF THE EVENT AND IT INDICATED AN ERROR WITH THE CLIP STILL INSERTED WHICH WOULD CAUSE THE UNIT NOT TO RUN. THE CLIP WAS REMOVED AND THE UNIT WOULD RUN. THE HISTORY LOG ALSO SHOWED AIR-IN -LINE, OCCLUSION AND OTHER INTERACTION WITH THE PUMP BY THE NURSE. THE CUSTOMER REPORTED THAT THERE WAS NO PT INJURY OR ADVERSE DRUG EVENTS. THIS INCIDENT OCCURRED IN THE MEDICAL SURGERY CARE AREA. THE UNIT WAS TESTED BY THE FACILITY TWICE AT A RATE OF 200 ML/HR WITH A VTBI AT 20 ML. FIRST TEST RESULTS SHOWED AN INFUSION OF 20 ML WITH A MEASURED INFUSION OF 20.1 ML. SECOND TEST SHOWED AN INFUSION OF 20 ML WITH A MEASURED INFUSION OF 20 ML. UPSTREAM AND DOWNSTREAM OCCLUSIONS WERE TESTED AND ARE FUNCTIONAL. AN AIR BUBBLE WAS INTRODUCED TO THE ADMINISTRATION SET AND THE ALARM WAS ACTIVATED. ALL FUNCTIONS OF THE UNIT WERE OPERATING NORMALLY, AND THE FACILITY COULD NOT REPRODUCE THE ERRORS INDICATED IN THE REPORT. (B)(4). THE PUMP WAS TESTED BY SIGMA FOR FLOW RATE ACCURACY USING THE ACTUAL EVENT PARAMETERS (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG), BUT FOR A PERIOD OF ONE HR (100 ML/HR FOR 100 ML) WITH UNIT PASSING HAVING DELIVERED 95.25 ML. AN ADDITION FLOW RATE TEST WAS PERFORMED PER SPECTRUM SERVICE MANUAL WITH UNIT PASSING HAVING DELIVERED 48.02 ML. THE REPORTED EVENT COULD NOT BE REPRODUCED. UPSTREAM OCCLUSION SENSOR TEST WAS ALSO PERFORMED PER SPECTRUM SERVICE MANUAL WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SHOWS THE PUMP WAS IN AN INFUSION COMPLETE ALARM AT 06:25 GMT WHERE AN ADD'L VTBI OF 950 ML WAS ADDED PRIOR TO TIME OF DISCOVERY AT 06:57 GMT (02:00 CDT). A POSSIBLE CAUSE FOR THE ABSENCE OF FLUID DELIVERY COULD BE THE PRODUCT OF THE USER FAILING TO MITIGATE THE UPSTREAM OCCLUSION ALARM (E.G. OPENING A CLOSED CLAMP, REMOVING A BLOCKAGE, AND/OR VERIFYING THE DRIP RATE AFTER RESTARTING THE INFUSION). 711 PARK AVENUE", "report_number": "1314492-2011-00082"}
{"brand": "SIGMA SPECTRUM", "date": "20111030", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE IV PUMP SCREEN WENT BLANK WITH A LIT SCREEN AND WAS STILL APPARENTLY RUNNING. THE CUSTOMER WAS UNABLE TO GET ANY THING OTHER THAN A LIT WHITE SCREEN. THIS HAPPENED IN THE MIDDLE OF AN INSULIN INFUSION AT 6ML/HR. THE PUMP WAS CHANGED AND THE PT'S CBG WAS CHECKED IMMEDIATELY. THE PT'S CBG HAD DROPPED MORE THAN USUAL. THE CUSTOMER WAS UNSURE IF THIS EVENT WAS DUE TO A PUMP MALFUNCTION OR IF THE EVENT WAS COINCIDENTAL. THE FACILITY'S BIOMEDICAL ENGINEERING TESTED THE PUMP FOR A CONTINUOUS INFUSION AT 7 ML/HR WHILE OBSERVING THE SCREEN. IT WAS ALMOST TWO HRS BEFORE THE SCREEN STARTED FADING OUT FROM THE EDGES. THE SCREEN NEVER WENT COMPLETELY WHITE. HOWEVER, DURING THE FADE-OUTS, THE IDA 4 SHOWED THE INSTANTANEOUS FLOW RATE DROPPING TO ZERO. THE CUSTOMER STATED THAT THIS WOULD NOT CAUSE THE CBG TO DECREASE, BUT IT INDICATES ABNORMAL PUMP OPERATION W/O AN ALARM BEING GENERATED. THERE WAS NO REPORT OF ANY PT INJURY OR MEDICAL INTERVENTION REQUIRED. (B)(4). DURING EVAL OF THE PUMP BY SIGMA, IT WAS FOUND THAT THE SCREEN WAS FADING TO WHITE AS REPORTED CAUSED BY A FAILED PROCESSOR PCB. WHEN THE PUMP EXHIBITED THIS CONDITION IT WAS TESTED FOR FLOW RATE ACCURACY USING THE PARAMETERS FOUND IN THE HISTORY LOG ON THE DAY OF THE REPORTED EVENT (6 ML/HR) BUT FOR A PERIOD OF ONE HR WITH THE UNIT PASSING HAVING DELIVERED 5.96 ML. OCCLUSION TESTING WAS ALSO PERFORMED WHILE THE PUMP EXHIBITED THE FADE SCREEN WITH THE UNIT DETECTING SEPARATELY CREATED UPSTREAM AND DOWNSTREAM OCCLUSIONS, AND ALERTED USER WITH AN AUDIBLE ALARM. NO ABNORMAL PUMP OPERATION WAS IDENTIFIED DURING THE WHITE SCREEN CONDITION. 711 PARK AVENUE", "report_number": "1314492-2011-00081"}
{"brand": "SIGMA SPECTRUM", "date": "20111105", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE FLUID WOULD NOT INFUSE. THE INFUSION TIME WAS COMPLETE BUT THE BAG WAS STILL FOUND TO BE FULL. THE EVENT OCCURRED TWICE AND OCCURRED IN THE MEDICAL SURGICAL CARE AREA. THE PUMP WAS PROGRAMMED IN BASIC MODE AT A RATE OF 100 ML/HR FOR A VTBI OF 100 ML. THE IV ADMINISTRATION SET WAS DISCARDED. THERE WAS NO PT INJURY REPORTED. THE PUMP WAS TESTED FOR FLOW RATE ACCURACY BY THE FACILITY AND OPERATED WITHIN SPECS. THE PUMP ALSO RECOGNIZED AND ALARMED AN UPSTREAM OCCLUSION DURING TESTING. (B)(4). THE PUMP WAS TESTED BY SIGMA FOR UPSTREAM OCCLUSION SENSOR AND DOWNSTREAM OCCLUSION SENSOR AND PASSED. A FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SVC MANUAL (200 ML FOR 50 ML) WITH THE UNIT PASSING HAVING DELIVERED 49.41 ML. AN ADD'L FLOW RATE TEST WAS PERFORMED USING THE PARAMETERS FOUND IN THE HISTORY LOG ON THE DAY OF THE REPORTED EVENT (100 ML/HR FOR 100 ML) WITH THE UNIT PASSING HAVING DELIVERED 99.30 ML THE REPORTED EVENT COULD NOT BE REPRODUCED. 711 PARK AVE.", "report_number": "1314492-2011-00083"}
{"brand": "SIGMA SPECTRUM", "date": "20111027", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP STOPPED AND READ SYS ERROR 305 AND PT'S BLOOD PRESSURE DROPPED DUE TO THE MEDICATION NOT INFUSING ANYMORE. THE CUSTOMER STATED THAT THERE WAS NO PT INJURY. THE CUSTOMER REVIEWED THE HISTORY LOG OF THE INVOLVED PUMP AND FOUND THAT THE USER HAD THE FOLLOWING SETTINGS USING THE MDL: CARE AREA: ADULT ANESTHESIA, CONTINUOUS IV DRIP, PRIMARY INFUSION, RATE 30 ML/HR, VTBI 500 ML. THE CUSTOMER TESTED THE PUMP PER SIGMA'S PM PROCEDURE (RATE 200 ML; VTBI 80 ML) WITH THE PUMP PERFORMING WITHIN SPEC. THE PUMP WAS THEN RUN FOR 2+ HOURS AT 30 ML RATE AND THE SYS ERROR 305 COULD NOT BE REPRODUCED. (B)(4). THE PUMP WAS TESTED BY SIGMA AND SYS ERROR 305 WAS REPRODUCED WHICH WAS FOUND TO BE CAUSED BY A FAILED DOWNSTREAM SENSOR. SYS ERROR 305 OCCURS WHEN THE DOWNSTREAM SENSOR SIGNAL LEVELS ARE OUT RANGE (LOW). 711 PARK AVE.", "report_number": "1314492-2011-00084"}
{"brand": "SIGMA SPECTRUM", "date": "20111021", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT PUMP IN ICU WAS SET TO DELIVER VERSED (MIDAZOLAM) AT 4 ML/HR. AFTER 1 AND A 1/2 HOURS, THE NURSE NOTICED THAT THE BAG WAS EMPTY. THERE WAS NO PATIENT INJURY. FLOW RATE TESTING PERFORMED BY THE FACILITY SHOWED THAT THE PUMP WAS OPERATING AS EXPECTED. THE PUMP WAS TESTED WITH A DIFFERENT SET OF TUBING AND BAG AT 4 MG/HR FOR APPROXIMATELY TWO HOURS AND 20 MINUTES. THE PUMP INDICATED IT INFUSED 9.4 ML BUT THE ACTUAL VOLUME INFUSED WAS 9.8 ML. THIS WAS THE SAME RATE AS WAS USED ON THE PATIENT WITH MIDAZOLAM. THE PUMP TESTED A SECOND TIME BY THE FACILITY WITH THE ORIGINAL TUBING AND BAG AT 4 MG/HR FOR TWO HOURS AND 20 MINUTES, PUMPS INDICATED IT INFUSED 9.4 ML, BUT ACTUAL VOLUME INFUSED WAS 9.2 ML. (B)(4). THE PUMP WAS TESTED BY SIGMA FOR FLOW RATE ACCURACY USING THE ACTUAL EVENT PARAMETERS (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG) FOR A PERIOD OF ONE HOUR (4 ML/HR FOR 4 ML) WITH DEVICE PASSING HAVING DELIVERED 3.91 ML. THE UNIT WAS AGAIN TESTED AT 4 ML/HR USING THE RECEIVED IV SET, WITH THE UNIT PASSING HAVING DELIVERED 3.81 ML. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL (200 ML FOR 50 ML) WITH THE DEVICE PASSING HAVING DELIVERED 49.2 ML. AN ADDITIONAL VISUAL INSPECTION OF THE RECEIVED IV SET DID NOT REVEAL ANY ANOMALOUS FINDINGS. THE REPORTED EVENT COULD NOT BE REPRODUCED. THE PUMP'S HISTORY LOG WAS REVIEWED AND NO EVIDENCE COULD BE FOUND THAT EITHER SUPPORTS OR REFUTES THAT AN OVER-INFUSION HAD OCCURRED. THE HISTORY LOG SHOWS SEVERAL USER INPUTS WHERE THE VOLUME GIVEN PARAMETERS WERE RESET TO 0. IT CANNOT BE DETERMINED FROM THE HISTORY LOG HOW MUCH FLUID ACTUALLY REMAINED IN THE IV BAG WHEN REPLACED, OR HOW MUCH FLUID WAS IN THE IV BAG WHEN THE USER CLEARED VOLUME GIVEN SETTINGS OR WHEN VTBI PARAMETERS WERE RESET. 711 PARK AVE.", "report_number": "1314492-2011-00075"}
{"brand": "SIGMA SPECTRUM", "date": "20111025", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE NURSE SET THE FLOW RATE TO 53 ML/HR AND THE PATIENT RECEIVED A FULL LITER OF FLUID IN 3 HOURS. THE INFUSION WAS NOTED TO BE RUNNING AT NEARLY FREE FLOW BY 2 NURSES. THE PUMP WAS STOPPED AND REMOVED FROM SERVICE. THE PUMP APPEARED TO BE PROGRAMMED CORRECTLY AS NOTED BY 2 NURSES AND LATER CONFIRMED BY THE HISTORY LOG. THE CUSTOMER STATED THAT THERE WERE NO ALARMS. THE FOLLOWING ARE THE RESULTS OF TESTING PERFORMED BY THE FACILITY: VOLUMETRIC FLOW RATE TEST AS OUTLINED IN THE SPECTRUM SERVICE MANUAL WAS PERFORMED ON THE PUMP INVOLVED IN THIS EVENT AND FAILED THE TEST. WHEN STOPPED, PUMP INFUSED AT A FREE FLOW RATE. WHEN THE PUMP DOOR WAS OPENED, KINKED TUBING WAS OBSERVED. THE PUMP WAS TESTED WITH A NEW BAG AND IV SET. THIS TIME THE BAG WAS 500 ML VS 1000 ML, WHICH WAS WHAT WAS USED IN THE FIRST TEST. THE SET WAS PRIMED AND LOADED PROPERLY. UPON OPENING ALL CLAMPS, NO FREE FLOW WAS DETECTED. RATES WERE SET AS OUTLINED IN THE VOLUMETRIC FLOW RATE ACCURACY TEST IN THE USER MANUAL. A 50 ML GRADUATED CYLINDER WAS USED TO MEASURE THE VOLUME. THE PUMP WAS SET TO INFUSE 40 ML AT A RATE OF 200 ML/HR. THE PUMP PASSED THIS TEST. (B)(4). (B)(4) ARE RELATED TO THIS REPORT. INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE COMPLETED. 711 PARK AVE.", "report_number": "1314492-2011-00079"}
{"brand": "SIGMA SPECTRUM", "date": "20111009", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011, IV PUMP WAS NOT DELIVERING BICARBONATE AT 30 ML/HOUR. THE LITER BAG WAS SUPPOSED TO FINISH IN A FEW HOURS, BUT THERE WAS STILL A LARGE AMOUNT OF FLUID IN THE BAG. (B)(4). MULTIPLE ATTEMPTS WERE MADE BY SIGMA TO OBTAIN THE SERIAL NUMBER OF THE DEVICE INVOLVED IN THIS EVENT. HOWEVER, THE CUSTOMER STATED THAT THEY MAY NOT BE ABLE TO IDENTIFY THE DEVICE. THE PUMP WAS NOT RETURNED TO SIGMA FOR EVALUATION. IF THE PUMP IS RETURNED IN THE FUTURE AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SIGMA WAS UNAWARE OF THIS INCIDENT PRIOR TO THE RECEIPT OF MEDWATCH (B)(4) ON (B)(6) 2011. 711 PARK AVE.", "report_number": "1314492-2011-00074"}
{"brand": "SIGMA SPECTRUM", "date": "20111001", "event_type": "Malfunction", "narrative": "(B)(4). THE CUSTOMER DID NOT PROVIDE THE DAY, TIME, OR PARAMETERS OF THE REPORTED EVENT. THE PUMP WAS TESTED BY SIGMA USING THE SUSPECTED EVENT PARAMETERS ON (B)(6)-2011 (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG 12.5ML/HR FOR 50 ML) WITH THE DEVICE PASSING HAVING DELIVERED 49.47 ML. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL (200ML FOR 50 ML) WITH THE DEVICE PASSING HAVING DELIVERED 48.40 ML. THE REPORTED EVENT COULD NOT BE REPRODUCED. IT WAS REPORTED THAT A 4 HOUR DOSE WAS DELIVERED IN 2 HOURS. THERE WAS NO REPORT OF ANY PATIENT INJURY. 711 PARK AVE.", "report_number": "1314492-2011-00077"}
{"brand": "SIGMA SPECTRUM", "date": "20111018", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011, THE NURSE DELIVERED CHEMOTHERAPY MEDICATION TO A PATIENT FOR TWO HOURS AND THE PUMP NEVER INFUSED MEDICATION OR SIGNALED AN OCCLUSION ALARM. THE FACILITY'S BIOMEDICAL ENGINEERING TESTED THE PUMP AND STATED THAT THE PUMP WAS WORKING AS EXPECTED ON MEDIUM PRESSURE, BUT NEVER OCCLUDED AT LOW PRESSURE. HE ALSO OCCLUDED THE PUMP AT 31 PSI AND STATED THE PRESSURE COULD HAVE BEEN HIGHER BECAUSE HE THOUGHT IT WAS LOSING PRESSURE THROUGH THE HOSE OR TEST VALVE. THERE WAS NO REPORT OF ANY PATIENT INJURY. THE CUSTOMER ALSO STATED \"THEY WERE ABLE TO RECEIVE MEDICATION THROUGH IV PUMP.\" (B)(4). THE CUSTOMER REPORTED THE EVENT DATE WAS (B)(6)-2011, HOWEVER, THE HISTORY LOG DOES NOT SHOW ANY PUMP USAGE ON THAT DATE. UPSTREAM OCCLUSION SENSOR AND DOWNSTREAM OCCLUSION SENSOR TESTS WERE PERFORMED BY SIGMA PER THE SPECTRUM SERVICE MANUAL WITH THE DEVICE PASSING. ADDITIONAL DOWNSTREAM OCCLUSION SENSOR TESTING WAS PERFORMED USING THE LOW AND HIGH PRESSURE SETTINGS WITH THE DEVICE PASSING AT LOW SETTING OCCLUDING AT 3.45 PSI WITHIN 3 SECONDS, AND AT HIGH SETTING OCCLUDING AT 17.39 PSI WITHIN 20 SEC. A FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL (200ML FOR 50 ML) WITH THE UNIT PASSING HAVING DELIVERED 48.05 ML. THE REPORTED EVENT COULD NOT BE REPRODUCED. 711 PARK AVE.", "report_number": "1314492-2011-00078"}
{"brand": "SIGMA SPECTRUM", "date": "20111202", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP WAS PROGRAMMED TO DELIVER 'PEPICILIN' OVER A FOUR (4) HOUR PERIOD, BUT ACCORDING TO THE CUSTOMER IT DELIVERED IN 20 MINUTES. THERE WAS NO REPORT OF PT INJURY, MEDICAL INTERVENTION, OR ADVERSE EVENT ASSOCIATED WITH THIS EVENT. (B)(4). THE PUMP WAS NOT RETURNED TO SIGMA FOR EVALUATION. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2011-00093"}
{"brand": "SIGMA SPECTRUM", "date": "20111107", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT PUMP IN THE LABOR AND DELIVERY DEPARTMENT WAS SET TO INFUSE POTASSIUM ON A SECONDARY LINE AT 1720 GMT WITH A RATE OF 125 ML/HR AND VTBI OF 996 ML. THE NURSE RETURNED ONE HOUR LATER TO FIND THE 500 ML BAG EMPTY. THERE WAS NO REPORT OF ANY PT INJURY. THE FACILITY'S BIOMEDICAL ENGINEERING TESTED THE PUMP AT COMPARABLE SETTINGS WITH THE DEVICE INFUSING WITHIN SPECIFICATIONS. (B)(4). THE PUMP WAS TESTED BY SIGMA FOR FLOW RATE ACCURACY USING THE ACTUAL EVENT PARAMETERS (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG) FOR A PERIOD OF ONE HOUR (125 ML/HR FOR 125 ML) WITH UNIT PASSING HAVING DELIVERED 124.30 ML. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL (200ML/HR FOR 50ML) WITH THE UNIT PASSING HAVING DELIVERED 50.07ML. THE REPORTED EVENT COULD NOT BE REPRODUCED. A POSSIBLE CAUSE COULD HAVE BEEN A FAILED IN-LINE BACKCHECK VALVE ON THE PRIMARY IV SET WHICH COULD HAVE ALLOWED THE SECONDARY IV FLUID TO MIGRATE INTO THE PRIMARY IV CONTAINER. THE INVOLVED IV SETS WERE NOT RETURNED TO THE SIGMA FOR INSPECTION. 711 PARK AVE.", "report_number": "1314492-2011-00092"}
{"brand": "SIGMA SPECTRUM", "date": "20111130", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP INFUSED 900 ML OF SALINE IN ONE HOUR WHEN IT WAS PROGRAMMED TO RUN AT 125 ML/HR. THE FACILITY'S BIOMEDICAL ENGINEERING CONFIRMED A FREE FLOW CONDITION DURING A TEST. THERE WAS NO REPORT OF ANY PT INJURY. (B)(4). INVESTIGATION IS STILL IN PROGRESS AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE COMPLETED. 711 PARK AVE.", "report_number": "1314492-2011-00087"}
{"brand": "SIGMA SPECTRUM", "date": "20111110", "event_type": "No answer provided", "narrative": "ALTHOUGH AN INFUSION PUMP APPEARED TO BE PROGRAMMED CORRECTLY FOR RATE AND DOSE, THE PATIENT RECEIVED TOO MUCH TYLENOL. APPARENTLY, IT SWITCHED BACK OVER TO THE PRIMARY LINE AFTER THE CORRECT DOSE OF TYLENOL WAS INFUSED FROM THE SECONDARY, WHICH IS WHAT SHOULD HAPPEN. MORE TYLENOL MUST HAVE BEEN PULLED INTO THE PRIMARY BAG, A KNOWN ISSUE WITH THIS KIND OF PUMP.", "report_number": "2401654"}
{"brand": "SIGMA SPECTRUM", "date": "20111109", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE INFUSION PUMP WAS PROGRAMMED TO INFUSE 100ML MEROPENEM OVER 30 MINUTES. ONLY 30ML WAS INFUSED AT THE END OF THE PROGRAMMED PERIOD. (B)(4). THE PUMP WAS NOT RETURNED TO SIGMA FOR EVAL. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00001"}
{"brand": "SIGMA SPECTRUM", "date": "20111119", "event_type": "Malfunction", "narrative": "(B)(4). THE PUMP WAS NOT RETURNED TO SIGMA FOR EVAL. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE SERIAL NUMBER OF THE PUMP PROVIDED IN THE MEDWATCH (B)(4) IS NOT A SIGMA SPECTRUM SERIAL NUMBER. IT WAS REPORTED THAT THE PUMP FAILED TO INFUSE HEPARIN AT 9 CC/HR. INSTEAD, THE PUMP WAS FOUND TO BE PULLING BLOOD BACKWARDS OUT OF THE PT IV LINE. THE PT PARTIAL THROMBOPLASTIN TIME (PTT) LEVELS WERE SUBOPTIMAL. 711 PARK AVE.", "report_number": "1314492-2012-00002"}
{"brand": "SIGMA SPECTRUM", "date": "20110731", "event_type": "Malfunction", "narrative": "(B)(4). IT WAS REPORTED THAT THE NURSE SETUP THE INFUSION AT 150ML/HR AND LEFT THE ROOM. WHEN SHE CAME BACK LATER SHE NOTICED NO DROPS IN THE DRIP CHAMBER AND THAT THE BAG WAS STILL FULL, WITH THE PUMP INDICATING THAT IT WAS STILL RUNNING. THE CUSTOMER REPORTED THAT THERE WAS NO PT INJURY. 711 PARK AVE.", "report_number": "1314492-2011-00048"}
{"brand": "SIGMA SPECTRUM", "date": "20111123", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP WAS PLUGGED IN WHEN PATIENT ARRIVED TO FLOOR AT 11 AM IN THE MED/SURG CARE AREA. THE NURSE SAW THE PUMP RUNNING AT 2:15PM. THE PUMP WAS OFF AT 4PM. BOTH PATIENT AND NURSE STATED THAT BATTERY INOPERABLE OCCURRED WITHOUT ALARM. THE CUSTOMER VERIFIED DEAD BATTERY AND REPLACED WITH ANOTHER PUMP TURNED ON. THERE WAS NO REPORT OF ANY PATIENT INJURY. (B)(4). SIGMA'S EVALUATION OF THE INVOLVED PUMP FOUND THE UNIT TO BE INOPERABLE DUE TO NO POWER UP CAUSED BY A CAPACITOR (C95) FAILURE, WHICH CAUSED A FUSE (F1) FAILURE. 711 PARK AVE.", "report_number": "1314492-2012-00004"}
{"brand": "SIGMA SPECTRUM", "date": "20111208", "event_type": "Malfunction", "narrative": "(B)(4). THE PUMP WAS NOT RETURNED TO SIGMA FOR EVAL. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE NURSE WAS TRYING TO COMPLETE A BOLUS AND SHE HAD THE PUMP SET AT 999 ML/HR, THE VTBI WAS SET AT 975 ML AND THE PUMP ONLY INFUSED ABOUT HALF OF THE BAG OF NORMAL SALINE. SHE RAN THE INFUSION A SECOND TIME WITH THE PUMP SET AT 999 ML/HR AND VTBI SET AT 450 AND IT ONLY INFUSED HALF AGAIN. AFTER EACH INFUSION THE PUMP INDICATED INFUSION WAS COMPLETE. SHE THEN REMOVED THE PUMP FROM THE PT AND COMPLETED THE INFUSION WITH ANOTHER PUMP. THE INCIDENT OCCURRED IN THE EMERGENCY DEPT AND THERE WAS NO PT INJURY. 711 PARK AVE.", "report_number": "1314492-2012-00005"}
{"brand": "SIGMA SPECTRUM", "date": "20111209", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP WAS SET FOR PIGGYBACK AND SET TO INFUSE IN 1 HOUR, BUT INFUSED IN 5 MINUTES. THERE WAS NO REPORT OF ANY PT INJURY. THE INCIDENT OCCURRED IN CCU AREA. THE FACILITY'S BIOMEDICAL ENGINEERING STATED THAT HE TESTED THE PUMP AND IT WAS WORKING WITHIN SPECIFICATION. HE REVIEWED THE HISTORY LOG AND THE SYSTEM ERROR LOG AND STATED HE DID NOT FIND ANYTHING IN THEM. (B)(4). THE DEVICE WAS TESTED BY SIGMA USING THE SUSPECTED EVENT PARAMETERS FOUND ON (B)(6) 2011 AT 17:41 GMT (100 ML/HR FOR 100 ML) WHERE A SECONDARY INFUSION WAS PROGRAMMED BY THE USER TO RUN FOR ONE HOUR. THE UNIT PASSED HAVING DELIVERED 96.53 ML. A FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL AT 200 ML/HR FOR A VTBI OF 50 ML WITH THE UNIT PASSING HAVING DELIVERED 47.7 ML. ADD'L FLOW RATE TESTS WERE PERFORMED PER FLOW RATE TEST PROCEDURES WHERE A -5.65 PERCENT INACCURACY WAS FOUND AT RATE 999 ML/HR. 711 PARK AVE.", "report_number": "1314492-2012-00006"}
{"brand": "SIGMA SPECTRUM", "date": "20110922", "event_type": "Malfunction", "narrative": "(B)(4). THIS PUMP WAS RETURNED TO SIGMA UNDER A RECALL (1314492-4/05/11-001 R). AS DOCUMENTED IN SIGMA'S RECALL LETTER TO THE CUSTOMER, DATED (B)(4) 2011, \"THE PRIMARY ROOT CAUSES FOR THE EXPANDED RECALL ARE BEARING QUALITY AND BEARING CONTAMINATION LEADING TO LOSS OF GREASE.\" DURING THE REPAIR PROCESS FOR THE RECALL IT WAS DISCOVERED THAT A CAMSHAFT BEARING HAD FAILED IN THIS DEVICE. AN INVESTIGATION BY SIGMA ENGINEERING CONFIRMED THAT THE BALL RETENTION METHOD HAD FAILED, ALLOWING THE BALLS TO BE RELEASED FROM THE BEARING. THE BALL RETENTION METHOD WAS DIFFERENT THAN HAD PREVIOUS BEEN SEEN ON OTHER FAILED BEARINGS (CROWN VS. RIBBON) AND IT APPEARED THAT THE CROWN RETAINER HAD SPRUNG OPEN AND RELEASED ALL OF THE BALLS. UTILIZING DIFFERENT METHODS TO RETAIN THE BEARING BALLS IS AN INDICATION OF QUALITY OF BEARING DESIGN AND MFG WHICH WAS ONE OF THE PRIMARY REASONS NOTED ABOVE FOR THE EXPANSION OF THIS RECALL. THE PUMP WAS RETURNED TO SIGMA UNDER RECALL (B)(4). UPON INITIAL EVAL IN SERVICE IT WAS OBSERVED THAT THE LOWE BEARING HAD FAILED. SIGMA REQUESTED INFO FROM THE CUSTOMER RELATING TO ANY INCIDENCES WITH THIS PUMP. THE CUSTOMER REPORTED THAT AN INCIDENT OCCURRED ON (B)(6) 2011, WHERE AN IV OF NORMAL SALINE WITH 10 MG OF POTASSIUM WAS HUNG AT 1715. IV PUMP WAS SET AT 125 CC/HR FOR A VTBI OF 1000 CC. AT 2000, 2 HR 45 MINS LATER, THE ENTIRE IV HAD GONE INTO THE PT. THIS INCIDENT WAS NOT REPORTED TO SIGMA AT THE TIME OF THE EVENT. 711 PARK AVE.", "report_number": "1314492-2012-00003"}
{"brand": "SIGMA SPECTRUM", "date": "20111107", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A NURSE ATTEMPTED TO DELIVER VERSED TO A PT IN THE ICU CARE AREA. THE RATE WAS TITRATED FROM 7 ML/HR TO 10 ML/HR THROUGH THE NIGHT AND THE IV BAG HAD 100 ML AT THE START OF THE INFUSION. AFTER CHECKING BACK ON THE PT THE NURSE STATED THAT THE MEDICATION NEVER INFUSED AND THE BAG WAS FULL EVEN THOUGH THE PUMP INDICATED THAT THERE WAS ONLY 15ML LEFT TO BE INFUSED. THE CUSTOMER STATED THAT THE CLAMP WAS FOUND CLOSED WHEN THE PROBLEM WAS DISCOVERED. IT WAS REPORTED THAT NO PT INJURY OCCURRED. (B)(4). THE PUMP WAS SUBJECTED TO UPSTREAM OCCLUSION SENSOR AND DOWNSTREAM OCCLUSION SENSOR TESTS BY SIGMA PER THE SPECTRUM SERVICE MANUAL WITH THE UNIT PASSING. A FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL (200ML FOR 50 ML) WITH THE UNIT PASSING HAVING DELIVERED 46.27 ML. THE DEVICE WAS TESTED FOR FLOW RATE ACCURACY USING THE ACTUAL EVENT PARAMETERS (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG - 10 ML/HR FOR 10 ML) AND THE DEVICE WAS OUT OF SPECIFICATION LOW HAVING DELIVERED 9.28 ML. THE UNIT WAS FOUND TO BE MARGINALLY UNDER INFUSING. HOWEVER, THE REPORTED EVENT COULD NOT BE REPRODUCED. 711 PARK AVENUE", "report_number": "1314492-2011-00085"}
{"brand": "SIGMA SPECTRUM", "date": "20111107", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT AN OVERINFUSION EVENT OF PROTONIX OCCURRED IN THE RENAL UNIT. THE PUMP WAS PROGRAMMED TO INFUSE PROTONIX 10ML/HR FROM A 40MG/50 ML BAG OVER 5 HRS AND THE PUMP INFUSED IN ONE HR WHEN IT ALARMED INFUSION COMPLETE. IT WAS REPORTED THAT ALL 50 ML OF FLUID WAS GONE FROM THE IV BAG. THE CUSTOMER STATED A BACK FLOW VALVE COULD HAVE BEEN USED IN THIS SITUATION. THE CUSTOMER REVIEWED THE HISTORY LOG OF THE PUMP AND STATED THAT AFTER 58 MINS, THE TOTAL VOLUME GIVEN WAS 9.5 ML AND THEN THE PUMP SHOWED \"AIR-IN-LINE\" ALARM. THE PUMP WAS RESTARTED AND THEN STOPPED WITHIN THE MIN WITH NO FURTHER VOLUME GIVEN. THE UNIT WAS POWERED OFF AN ON AGAIN 3 TIMES BEFORE 10 MINS OF INACTIVITY AND THEN TURNED OFF. THE PUMP WAS TESTED BY THE FACILITY WITH SAME SETTINGS THAT WERE USED DURING EVENT. IT IMMEDIATELY MADE A CLICKING NOISE INSIDE AND REQUESTED A CHECK FOR CRIMPED TUBING. PUMP RAN WITH NO FAILURES EXCEPT FOR OCCASIONAL UPSTREAM OCCLUSIONS. THE UPSTREAM SENSOR WAS CALIBRATED AND WA RUN FOR 5 HRS WITH NO ALARMS. THE PUMP WAS THEN SET FOR 500 ML OVER THE COURSE OF 5 HRS, BUT THE IDA4 READ OVER 560 ML. ANOTHER MEASURE DONE WITH A BERET AT A SETTING OF 50ML/HR WITH A VTBI OF 50ML, HAD AN ACTUAL VOLUME DELIVERED OF 52.5 ML. (B)(4). THE PUMP WAS TESTED BY SIGMA FOR FLOW RATE ACCURACY USING THE ACTUAL EVENT PARAMETERS (I.E. DEP MODE DELIVERY PARAMETERS AS FOUND IN HISTORY LOG) BUT FOR A PERIOD OF ONE HR (10 ML/HR FOR 10 ML) WITH THE DEVICE PASSING HAVING DELIVERED 10.27 ML. A FLOW RATE TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL (200ML FOR 50 ML) WITH THE UNIT PASSING HAVING DELIVERED 51.17 ML. THE REPORTED EVENT COULD NOT BE REPRODUCED. 711 PARK AVENUE", "report_number": "1314492-2011-00086"}
{"brand": "SIGMA SPECTRUM", "date": "20111011", "event_type": "Injury", "narrative": "(B)(4). THE DEVICE WAS EVALUATED BY SIGMA AND THE REPRODUCED BUT TWO OCCLUSION ALARM OCCURRENCES WERE IDENTIFIED IN THE HISTORY LOG. THE PUMP WAS TESTED AT FLOW RATES USING PARAMETERS PROVIDED BY THE CUSTOMER (3.5 ML.HR AND 5.9 ML/HR) FOR ONE HOUR EACH WITH NO UPSTREAM OCCLUSION ALARMS. OCCLUSION SENSOR TESTING WAS PERFORMED WITH THE UNIT PASSING. ADDITIONAL FLOW RATE TESTS WERE PERFORMED PER THE SPECTRUM SERVICE MANUAL (200 ML/HR FOR A VTBI OF 50 ML) WITH THE UNIT PASSING HAVING DELIVERED 48.01 ML. IT WAS REPORTED THAT PUMP WENT INTO AN OCCLUSION ALARM DURING AN INFUSION. THE PATIENT BECAME HYPOTENSIVE REQUIRING INTERVENTION OF FLUID BOLUS AND VASOACTIVE MEDICATION INFUSION TO HELP RECOVER THE BLOOD PRESSURE. THE MEDICAL INTERVENTION ADMINISTERED WAS NEOSYNEPHRINE AND NORMAL SALINE. THIS INCIDENT WAS NOT REPORTED TO SIGMA AT THIS TIME OF THE EVENT. 711 PARK AVE.", "report_number": "1314492-2012-00008"}
{"brand": "SIGMA SPECTRUM", "date": "20111216", "event_type": "Injury", "narrative": "(B)(4). IT WAS REPORTED THAT A NURSE LOADED THE IV ADMINISTRATION SET INTO THE PUMP UPSIDE DOWN WHICH LEAD TO A PERCEIVED BACKFLOW OF BLOOD. IT WAS DETERMINED THAT THE BLOOD SEEN WAS DUE TO A LACK OF POSITIVE PRESSURE TOWARDS THE PATIENT. THE INCIDENT OCCURRED IN THE MEDICAL SURGICAL CARE AREA AND THE PATIENT WAS BEING INFUSED WITH AN ANTIBIOTIC AT 250 ML/HR. THERE WAS NO REPORT OF ANY PATIENT INJURY. THE REPORTER STATED THAT THERE WAS NO ALLEGATION OF MALFUNCTION AGAINST EITHER THE PUMP OR THE SET AND THIS EVENT WAS DUE TO A USER ERROR WHICH HAS BEEN CORRECTED.", "report_number": "1314492-2012-00010"}
{"brand": "SIGMA SPECTRUM", "date": "20111211", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT AN INFUSION IN THE ICU CARE AREA WAS RUNNING WITH A PRIMARY AND A SECONDARY BAG. THE PRIMARY HAD BEEN REPLACED AND WITHIN FIVE MINUTES THE USER NOTICED THE PUMP PULLED BLOOD FROM PATIENT WHICH PASSED THROUGH THE PUMP INTO THE SECONDARY BAG. THERE WAS NO REPORT OF ANY PATIENT INJURY. (B)(4). NEITHER THE PUMP OR THE IV SET WAS RETURNED TO SIGMA FOR EVALUATION. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00007"}
{"brand": "SIGMA SPECTRUM", "date": "20111213", "event_type": "Malfunction", "narrative": "THE PUMP WAS RETURNED TO SIGMA UNDER RECALL (B)(4). UPON INITIAL EVALUATION IN SERVICE, IT WAS OBSERVED THAT THE LOWER BEARING HAD FAILED. (B)(4). THIS PUMP WAS RETURNED TO SIGMA UNDER A RECALL ((B)(4)). AS DOCUMENTED IN SIGMA'S RECALL LETTER TO THE CUSTOMER, DATED (B)(4) 2011, \"THE PRIMARY ROOT CAUSE FOR THE EXPANDED RECALL ARE BEARING QUALITY AND BEARING CONTAMINATION LEADING TO LOSS OF GREASE.\" AS PART OF SIGMA'S INVESTIGATION, THE DEVICE HISTORY LOG WAS REVIEWED. THE REVIEW INDICATED THAT THE PUMP WAS LAST USED ON (B)(6) 2011, BEFORE BEING RETURNED TO SIGMA ON (B)(6) 2011. THERE IS NO INDICATION THAT THE FAILURE OCCURRED DURING USE, NO COMPLAINTS WERE REPORTED BY THE CUSTOMER, AND THE CUSTOMER HAS NOT RESPONDED TO SIGMA'S INQUIRIES. DURING THE REPAIR PROCESS FOR THE RECALL IT WAS DISCOVERED THAT A CAMSHAFT BEARING HAD FAILED IN THIS DEVICE. AN INVESTIGATION, PERFORMED BY SIGMA ENGINEERING, CONFIRMED THAT THE BALL RETENTION METHOD (CAGE) HAD FAILED ALLOWING THE BALLS TO BE RELEASED FROM THE BEARING. IT IS UNCLEAR AS TO WHETHER THE BEARING GREASE DEGRADED DUE TO CONTAMINATION AND ULTIMATELY LED TO THE FAILURE OF THE CAGE OR THE CAGE FAILED AND CONTAMINATED THE GREASE. IN EITHER CIRCUMSTANCE THE FAILURE IS RELATED TO BEARING QUALITY AND/OR GREASE CONTAMINATION, BOTH NOTED AS THE CAUSE OF THE EXPANDED RECALL. SEE SCANNED PAGE. 711 PARK AVE.", "report_number": "1314492-2012-00009"}
{"brand": "SIGMA SPECTRUM", "date": "20111216", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT AN INCIDENT THAT OCCURRED IN THE NICU IN WHICH THE REPORTER STATED THAT A PICC LINE CLOTTED OFF 18:30 ON (B)(6) 2011 WITH \"NO PUMP ALARM.\" THE IV SET IN USE IS A BAXTER BURETROL SET, 2H7562 (NON-DEHP TUBING). UPON FURTHER COMMUNICATION WITH THE CUSTOMER, IT WAS REPORTED THAT 4 LINES WERE LOST DUE TO CLOTTING OFF, TWO APPEAR TO BE RELATED TO THE PUMP NOT ALARMING FOR OCCLUSION, TWO ARE STILL SUSPECT AND COULD BE RELATED TO LACK OF FLUSHING OR ANOTHER ISSUE. FLOW RATES RANGING FROM 0.5 - 1 ML/HR. ONE OF THE LINES THAT CLOTTED WAS REPORTEDLY INFUSING AT 3.5 ML/HR. LINES WERE HEPARINIZED TO HELP MAINTAIN PATENCY. THE CUSTOMER ALSO REPORTED THE OCCURRENCE OF NUISANCE UPSTREAM, DOWNSTREAM AND AIR IN LINE ALARMS. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. THE CUSTOMER CANNOT IDENTIFY THE DEVICE INVOLVED IN THE EVENT. IF THE DEVICE IS IDENTIFIED AND RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SECOND AND THIRD PT EVENTS INCLUDED IN THIS COMPLAINT WERE REPORTED UNDER SIGMA MDR NUMBERS 1314492-2012-00016 AND 1314492-2012-00017. 711 PARK AVE.", "report_number": "1314492-2012-00018"}
{"brand": "SIGMA SPECTRUM", "date": "20111218", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT AN INCIDENT THAT OCCURRED IN THE NICU IN WHICH THE EVENT DATES WERE UNK. THE REPORTER STATED THAT THE FIRST LINE; THE DOUBLE LUMEN PICC; WAS PROGRAMMED AT 1 ML PER HOUR WITH HALF-NORMAL SALINE WITH HEPARIN; THE SECOND LINE ADMINISTERED WITH HEPARIN. THE IV SET IN USE IS A BAXTER BURETROL SET, 2H7562 (NON-DEHP TUBING). UPON FURTHER COMMUNICATION WITH THE CUSTOMER, IT WAS REPORTED THAT 4 LINES WERE LOST DUE TO CLOTTING OFF, TWO APPEAR TO BE RELATED TO THE PUMP NOT ALARMING FOR OCCLUSION, TWO ARE STILL SUSPECT AND COULD BE RELATED TO LACK OF FLUSHING OR ANOTHER ISSUE. FLOW RATES RANGING FROM 0.5 - 1 ML/HR. ONE OF THE LINES THAT CLOTTED WAS REPORTEDLY INFUSING AT 3.5 ML/HR. LINES WERE HEPARINIZED TO HELP MAINTAIN PATENCY. THE CUSTOMER ALSO REPORTED THE OCCURRENCE OF NUISANCE UPSTREAM, DOWNSTREAM AND AIR IN LINE ALARMS. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. THE CUSTOMER CANNOT IDENTIFY THE DEVICE INVOLVED IN THE EVENT. IF THE DEVICE IS IDENTIFIED AND RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SECOND AND THIRD PT EVENTS INCLUDED IN THIS COMPLAINT WERE REPORTED UNDER SIGMA MDR NUMBERS 1314492-2012-00016 AND 1314492-2012-00018. 711 PARK AVE.", "report_number": "1314492-2012-00017"}
{"brand": "SIGMA SPECTRUM", "date": "20111218", "event_type": "Injury", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. THE CUSTOMER CANNOT IDENTIFY THE DEVICE INVOLVED IN THE EVENT. IF THE DEVICE IS IDENTIFIED AND RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SECOND AND THIRD PT EVENTS INCLUDED IN THIS COMPLAINT WERE REPORTED UNDER SIGMA MDR NUMBERS 1314492-2012-00017 AND 1314492-2012-00018. IT WAS REPORTED THAT AN INCIDENT THAT OCCURRED IN THE NICU IN WHICH THE REPORTER STATED THAT A UAC LINE WAS RUNNING WITH HALF NORMAL SALINE WITH HEPARIN AT A RATE OF 1 ML PER HOUR. A BLOOD DRAW WAS TAKEN (INCIDENT/PT UNK) AT 0:515 AND THAT AT 0:600 AND THE LINE CLOTTED OFF. UPON FURTHER COMMUNICATION WITH THE CUSTOMER, IT WAS REPORTED THAT 4 LINES WERE LOST DUE TO CLOTTING OFF, TWO APPEAR TO BE RELATED TO THE PUMP NOT ALARMING FOR OCCLUSION, TWO ARE STILL SUSPECT AND COULD BE RELATED TO LACK OF FLUSHING OR ANOTHER ISSUE. FLOW RATES RANGING FROM 0.5 - 1 ML/HR. ONE OF THE LINES THAT CLOTTED WAS REPORTEDLY INFUSING AT 3.5 ML/HR. LINES WERE HEPARINIZED TO HELP MAINTAIN PATENCY. THE CUSTOMER ALSO REPORTED THE OCCURRENCE OF NUISANCE UPSTREAM, DOWNSTREAM AND AIR IN LINE ALARMS.", "report_number": "1314492-2012-00016"}
{"brand": "SIGMA SPECTRUM", "date": "20090603", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A NURSE LOADED A SET BACKWARDS AND THEN NOTICED THAT BLOOD WAS COMING UP THE TUBING. THE NURSE WAS STANDING AT THE SITE AND NOTICED THAT THE SET WAS LOADED BACKWARDS. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND HENCE AN EVAL COULD NOT BE COMPLETED. THE CUSTOMER CANNOT IDENTIFY THE DEVICE INVOLVED IN THE EVENT. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SIGMA BECAME AWARE REGARDING THIS EVENT THROUGH A DISTRIBUTOR SALES REP. THE INITIAL REPORTER INFO WAS NOT PROVIDED. 711 PARK AVE.", "report_number": "1314492-2012-00012"}
{"brand": "SIGMA SPECTRUM", "date": "20080813", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT THE IV BAG OF BLOOD WAS INFLATED INDICATING A BACKFLOW OF BLOOD. (B)(4). SIGMA COULD NOT REPRODUCE THE REPORTED EVENT WITH A CORRECTLY LOADED SLIDE CLAMP/SET. AS RECEIVED, THE BATTERY WAS MISSING BUT THE UNIT WAS OPERABLE ON AC POWER AND PASSED FLOW RATE AND OCCLUSION TESTS. THE REPORTED EVENT COULD BE REPRODUCED WHEN SLIDE CLAMP WAS INCORRECTLY INSERTED (REVERSED) WHICH LED TO THE IV SET LOADED BACKWARDS, FORCING FLUID INTO THE BAG AND WAS EVIDENT DUE TO NO DROPS IN CHAMBER. 711 PARK AVE.", "report_number": "1314492-2012-00011"}
{"brand": "SIGMA SPECTRUM", "date": "20091101", "event_type": "Malfunction", "narrative": "IT WAS REPORTED TO SIGMA THAT THERE WERE 2 AVENTS WHERE A NURSE (S) LOADED AN IV SET BACKWARDS INTO THE PUMP. THE CUSTOMER COMPLAINED REGARDING THE POTENTIAL FOR THIS EVENT TO OCCUR. HOWEVER, NO DETAILS REGARDING THE TWO (2) REPORTED EVENTS WERE PROVIDED. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND HENCE AN EVAL COULD NOT BE COMPLETED. THE CUSTOMER CANNOT IDENTIFY THE DEVICE INVOLVED IN THE EVENT. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SIGMA BECAME AWARE REGARDING THIS EVENT THROUGH A DISTRIBUTOR SALES REPRESENTATIVE. 711 PARK AVE", "report_number": "1314492-2012-00013"}
{"brand": "SIGMA SPECTRUM", "date": "20111120", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THIS SIGMA PUMP WAS INFUSING VASOPRESSIN AT 17.5 ML/HR (305 UNITS/HR) FOR A VTBI OF 80 ML AND BEGAN ALARMING. PUMP HAD STOPPED INFUSING AND SCREEN READ THAT TO SAFELY RESTART, THE PUMP SHOULD BE SHUT OFF AND RESTARTED. THIS PROCESS ERASED ALL DATA FROM PUMP FOR CURRENT INFUSION AND REQUIRED THE PUMP TO BE REPROGRAMMED TO START INFUSING AGAIN. PATIENT HAD A HYPOTENSIVE MOMENT DURING THIS PROCESS. OTHER BP SUPPORTIVE MEDICATIONS WERE INFUSING AND ABLE TO COMPENSATE FOR DROP IN BLOOD PRESSURE WHILE REPROGRAMMING. PUMP WAS SUCCESSFULLY RESTARTED. INTERRUPTION OF INFUSION WAS ONE (1) MINUTE. THERE WAS NO PATIENT HARM. (B)(4). A REVIEW OF THE DEVICES' HISTORY LOG, BY BOTH SIGMA AND THE FACILITY'S BIOMEDICAL ENGINEERING REPRESENTATIVE CONFIRMED THIS INSTANCE OF AN ERROR 322 (LOW LINK SWITCH). HOWEVER, THE LOG REVIEW ALSO INDICATED THAT THE INFUSION WAS FIRST INTERRUPTED BY THE CLINICIAN BY PLACING THE CLAMP IN THE PUMP AND OPENING THE DOOR. WHEN CLOSING THE DOOR AND ATTEMPTING TO RESTART INFUSION, THE ERROR 322 APPEARED. THE USER FOLLOWED THE PUMP SCREEN INSTRUCTIONS, POWERED OFF, THEN REPROGRAMMED THE DEVICE AND RESTARTED THE INFUSION. THE INFUSION WAS INTERRUPTED FOR ONE (1) MINUTE. IT IS UNKNOWN IF THE ACT OF STOPPING INFUSION AND OPENING AND CLOSING THE DOOR CONTRIBUTED TO THE FAILURE. SIGMA ENGINEERING EVALUATED THIS PUMP THROUGH EXTENSIVE TESTING AND VISUAL EVALUATION AND WAS NOT ABLE TO REPRODUCE THE ERROR OR FIND ANY DEFECTIVE COMPONENTS. 711 PARK AVE.", "report_number": "1314492-2011-00088"}
{"brand": "SIGMA SPECTRUM", "date": "20111228", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT AN OVER INFUSION OCCURRED WITH A PUMP WHILE INFUSING CARDIZEM TO A PT. THE REPORTED EVENT INFUSION WAS STARTED ON (B)(6) 2011 AT 1:35 PM. AT 3:00 PM IT WAS REPORTED THAT THE IV BAG WAS EMPTY. THE HISTORY LOG DISPLAYS A RATE OF 5 ML HR WITH 125 ML VTBI AS THE REPORTED START TIME OF THE INFUSION. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE ACCURACY TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL 41019 REV AA (PM INSPECTION: 200ML/HR FOR 50 ML) WITH THE UNIT PASSING. A SECOND FLOW RATE ACCURACY TEST USING THE ACTUAL EVENT PARAMETERS (5 ML/HR FOR 5 ML) FOUND IN THE HISTORY LOG FOR A PERIOD OF ONE HOUR WAS PERFORMED WITH THE UNIT PASSING. REVIEW OF THE PUMP'S HISTORY LOG SHOWS THE IV TUBING WAS REMOVED FROM THE PUMP AT THE CUSTOMER'S REPORTED TIME OF DISCOVERY (3:00 PM EST (19:40 GMT)). NO MALFUNCTION WAS IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00021"}
{"brand": "SIGMA SPECTRUM", "date": "20111222", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT AN OVER INFUSION OCCURRED WITH A PUMP WHILE INFUSING ADRIUNYCIN INTO A PT. IT IS STATED THAT THE INFUSION WAS STARTED AT 1:40 AM ON (B)(6) 2011 AND COMPLETED AT 10:00PM ON (B)(6) 2011. THE INFUSION WAS PROGRAMMED AT 23CC/HR, 509CC-VTBI AND WAS REPORTED TO HAVE INFUSED IN 22 HOURS. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED BY SIGMA PER THE SPECTRUM SERVICE MANUAL 41019 REV AA (PM INSPECTION: 200 ML/HR FOR 50 ML) WITH THE UNIT PASSING. A SECOND FLOW RATE TEST WAS PERFORMED USING THE ACTUAL EVENT PARAMETERS (23 ML/HR FOR 23 ML) FOUND IN THE HISTORY LOG, RUNNING FOR ONE HOUR WITH THE UNIT PASSING. THE HISTORY LOG SHOWS A PUMP STOP AT 9:56AM WITH THE EVENT INFUSION LASTING 8 HOURS AND 10 MINUTES. A MALFUNCTION COULD NOT BE CONFIRMED THROUGH REPORTED PARAMETERS OR DEVICE EVAL. 711 PARK AVE.", "report_number": "1314492-2012-00020"}
{"brand": "SIGMA SPECTRUM", "date": "20111223", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A FREE FLOW EVENT OCCURRED WITH A PUMP WHILE INFUSING INSULIN INTO A PT. THE DEVICE WAS STOPPED DUE TO LOW BLOOD GLUCOSE. THE NURSE NOTED THAT THE PT'S BLOOD GLUCOSE LEVEL CONTINUED TO DROP (DROPPING TO 21) AND THAT THE IV BAG WAS EMPTY. THE PT EXPERIENCED HYPOGLYCEMIA AND RECEIVED MEDICAL INTERVENTION CONSISTING OF BOLUSED OF D50 (50% DEXTROSE) AND MONITORED EVERY 15 MINUTES UNTIL THE PT'S BLOOD GLUCOSE RETURNED TO NORMAL . (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FUNCTIONAL EVAL OF THE PUMP'S FLOW RATE ACCURACY AND FREE-FLOW PROTECTION OPERATION INDICATED CONFORMANCE TO SPECIFICATION. A VISUAL EVAL OF THE SET AND THE PUMP INDICATED NORMAL CHARACTERISTICS. NO MALFUNCTION WAS IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00019"}
{"brand": "SIGMA SPECTRUM", "date": "20111218", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A NURSE WAS SHOCKED BY THE PUMP. NURSE EXPERIENCED SOME NUMBNESS IN HER HAND AND A HEADACHE. (B)(4). THE CUSTOMER STATED THAT THEY COULD NOT IDENTIFY THE SERIAL NUMBER OF THE DEVICE, BUT A DEVICE WILL BE RETURNED TO SIGMA FOR EVAL. THE DEVICE HAS NOT BEEN RETURNED YET. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00015"}
{"brand": "SIGMA SPECTRUM", "date": "20111219", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE PUMP INFUSED 100 ML IN 1 HOUR. THE DEVICE WAS PROGRAMMED TO INFUSE AT 200 ML/HR, INDICATING THAT THE INFUSION SHOULD HAVE COMPLETED IN 30 MINUTES. (B)(4). THE PUMP WAS NOT RETURNED TO SIGMA FOR EVAL. IF THE PUMP IS RETURNED IN THE FUTURE, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00014"}
{"brand": "SIGMA SPECTRUM", "date": "20111205", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2011 A PUMP OVER DELIVERED MIDAZOLAM TO A PT. THE PUMP WAS PROGRAMMED FOR 15CC PER HOUR AND 100CC VTBI, WHICH SHOULD HAVE BEEN COMPLETE IN APPROX 6.6 HOURS BUT THE NURSE DISCOVERED THE BAG WAS COMPLETELY EMPTY AFTER 2 HOURS. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT INFUSION START TIME AND TIME OF DISCOVERY. A FLOW RATE ACCURACY TEST WAS PERFORMED PER THE SPECTRUM SERVICE MANUAL 41019 REV AA (PM INSPECTION: 200ML/HR FOR 50ML) WITH THE UNIT PASSING. AN ADD'L FLOW RATE TEST WAS PERFORMED USING THE ACTUAL EVENT PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF 1 HOUR) WITH THE UNIT PASSING. SIGMA VISUALLY INSPECTED THE EVENT IV SET. NO EVIDENCE OF A MALFUNCTION WAS DISCOVERED. 711 PARK AVE.", "report_number": "1314492-2012-00023"}
{"brand": "SIGMA SPECTRUM", "date": "20120116", "event_type": "Injury", "narrative": "(B)(4). THE DEVICE HAS NOT BEEN RETURNED TO SIGMA. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT ON (B)(6) 2012 AN OVER DELIVERY OCCURRED WITH A PUMP WHILE INFUSING INSULIN ON A PT. AT 16:00 HRS THE EVENT DEVICE WAS PROGRAMMED TO INFUSE A 100ML BAG OF INSULIN AT 6 UNITS PER HOUR, THE PT'S BLOOD SUGAR WAS MEASURED AND FOUND TO BE 895. AT 20:30 HRS IT WAS OBSERVED THAT THE ENTIRE BAG OF INSULIN HAD INFUSED. AT 21:30 HRS THE PT'S BLOOD SUGAR WAS MEASURED AND FOUND TO BE 250.", "report_number": "1314492-2012-00025"}
{"brand": "SIGMA SPECTRUM", "date": "20120112", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2012 A PUMP DID NOT INFUSE DOPAMINE TO A PT. THE PUMP WAS PROGRAMMED TO DELIVER 10 MICROGRAMS/KG/MIN, AT THE END OF THE NURSES SHIFT, THE BAG WAS OBSERVED TO SEEM FULL. WHEN THE NURSE CHANGED THE INFUSION TO A DIFFERENT PUMP THE PTS HEART RATE AND BLOOD PRESSURE INCREASED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTATIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED PROGRAMMED AT THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) WITH THE UNIT PASSING. THE AVAILABLE INFO DOES NOT ALLOW A CONCLUSION WITH RESPECT TO WHETHER THE DEVICE CAUSED OR CONTRIBUTED TO THE PT OUTCOME. 711 PARK AVE.", "report_number": "1314492-2012-00026"}
{"brand": "SIGMA SPECTRUM", "date": "20120202", "event_type": "Malfunction", "narrative": "A (B)(6) OLD, BROUGHT TO THE EMERGENCY DEPARTMENT WITH CHEST DISCOMFORT. SHE WAS STARTED ON A HEPARIN DRIP USING THE CARDIAC PROTOCOL. THE NURSE SET THE BOLUS TO RUN ON THE SIGMA SPECTRUM PUMP. WITHIN A MINUTE OF STARTING THE BOLUS, THE PUMP BEEPED AND STOPPED. THERE WAS AN ERROR MESSAGE. THE NURSE FOLLOWED THE DIRECTIONS ON THE ERROR MESSAGE: STOP PUMP, TURN THE PUMP OFF, RESTART THE PUMP. WHEN THE NURSE RESTARTED THE PUMP, PROGRAMMED DOSE OF HEPARIN HAD BEEN ERASED. THE NURSE WAS NOT ABLE TO RETRIEVE ANY INFORMATION ABOUT HOW MUCH OF THE BOLUS HAD INFUSED. SHE NOTIFIED THE PHYSICIAN AND IT WAS DECIDED TO NOT GIVE THE BOLUS SINCE IT WAS NOT KNOWN HOW MUCH HAD BEEN GIVEN. THE HEPARIN CONTINUOUS INFUSION WAS STARTED ON A DIFFERENT PUMP. THE PUMP IN QUESTION WAS SEQUESTERED AND OUR BIOMEDICAL DEPARTMENT WAS NOTIFIED.", "report_number": "MW5024322"}
{"brand": "SIGMA SPECTRUM", "date": "20120116", "event_type": "Malfunction", "narrative": "DURING ACCEPTANCE INSPECTION A PUMP WAS PROGRAMMED TO DELIVER 200ML/HR AND WAS AVERAGING 160ML/HR. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. FLOW RATE TESTS WERE PERFORMED AND INACCURACIES EXCEEDING +/- 10% WERE RECORDED. FURTHER ENGINEERING EVAL OF THE DEVICE IS REQUIRED AND WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00024"}
{"brand": "SIGMA SPECTRUM", "date": "20120211", "event_type": "Malfunction", "narrative": "PUMP SUDDENLY READ \"SYSTEM ERROR 345 THEMISTOR DISPARITY\". THE PUMP REQUIRED POWER DOWN AND COMPLETE PUMP RESTART. IT LOST ALL INPUT PROGRAMMING EACH TIME. IT HAPPENED TWICE THROUGH THE NIGHT. PATIENT REQUIRED EXTRA LAB DRAW FOR INTERNATIONAL NORMALIZED RATIO (INR) DUE TO UMP BEING OFF.", "report_number": "2468930"}
{"brand": "SIGMA SPECTRUM", "date": "20120131", "event_type": "Malfunction", "narrative": "A (B)(6) FEMALE ADMITTED WITH COMPLAINTS OF WORSENING ANGINA AND DYSPNEA ON EXERTION. THE PT HAS A HISTORY OF CAD AND HAD A CABG IN 1995. THE PT HAD A CARDIAC CATHETERIZATION WHICH SHOWED SEVERE MULTIVESSEL NATIVE CORONARY DISEASE WITH 3 OUT OF 4 BYPASS GRAFTS OCCLUDED. SHE HAD MECHANICAL THROMBECTOMY, BALLOON ANGIOPATHY AND STENTING DONE AND WAS STARTED ON AN INTEGRILIN DRIP. THE PT WAS ADMITTED TO A TELEMETRY UNIT WITH THE INTEGRILIN INFUSING. A PCA ENTERED THE PT'S ROOM AND FOUND THE SIGMA PUMP ALARM GOING OFF. SHE SILENCED THE ALARM AND WENT TO GET THE NURSE. WHEN THE NURSE ENTERED THE ROOM, SHE FOUND THE SIGMA PUMP WITH THE INTEGRILIN INFUSING OFF. WHEN SHE TURNED THE PUMP ON, THE SETTINGS HAD BEEN ERASED. IT IS UNCLEAR IF THE PUMP WAS CHANGED AT THAT TIME BUT DID REMAIN IN THE PT'S ROOM UNTIL IT WAS RETRIEVED THE NEXT DAY BY THE BIOMEDICAL ENGINEER. THE PT DID CONTINUE ON THE INTEGRILIN BUT MISSED 1 HOUR OF MEDICATION. THE PHYSICIAN WAS NOTIFIED.", "report_number": "MW5024453"}
{"brand": "SIGMA SPECTRUM", "date": "20120126", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2012 A PUMP OVER INFUSED SALINE TO A PT. THE PUMP WAS PROGRAMMED TO INTERFACE 1000 ML AT 65 ML/HR. IT WAS REPORTED THAT THE EVENT INFUSION BEGAN AT 3:12 AM AND AT 7:00 AM THE BAG WAS EMPTY. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTATIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. A FLOW RATE TEST WAS ALSO PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) WITH THE UNIT PASSING. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOURS) WITH THE EVENT INFUSION IV SET, WITH THE UNIT PASSING. SIGMA VISUALLY INSPECTED THE EVENT IV SET. NO EVIDENCE OF A MALFUNCTION WAS DISCOVERED. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS, HOWEVER NO MALFUNCTION COULD BE IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00028"}
{"brand": "SIGMA SPECTRUM", "date": "20120201", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2012 A PUMP \"WAS NOT CONTROLLING FLOW\". THE ISSUE WAS DISCOVERED PRIOR TO CONNECTING THE IV TO THE PT. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTATIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED PROGRAMMED AT THE PARAMETERS FOUND IN THE HISTORY LOG DURING THE LAST INFUSION RECORDED IN THE REPORTED EVENT CARE AREA (FOR A PERIOD OF ONE HOUR) WITH THE UNIT PASSING. EXCESSIVE DRIP AND PRESSURE TESTING WAS CONDUCTED AT 60 DEGREES FAHRENHEIT WITH THE UNIT PASSING. 711 PARK AVE.", "report_number": "1314492-2012-00031"}
{"brand": "SIGMA SPECTRUM", "date": "20120120", "event_type": "Death", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2012 A PUMP OVER INFUSED ON A PT. THE HOSPITAL HAS INDICATED THAT OVER INFUSION RESULTED FROM A PROGRAMMING ERROR WHERE UNITS/MINUTE WAS SELECTED INSTEAD OF UNITS/HOUR. THE CAUSE OF DEATH WAS STATED TO BE AN ANEURYSM IN THE CORONARY ARTERY. (B)(4). THERE IS NO INFO WHICH SUGGESTS A MALFUNCTION OCCURRED. THE CUSTOMER HAS REPORTED THAT AN INCORRECT DOSE MODE WAS SELECTED BY THE USER. THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND HENCE AN EVALUATION COULD NOT BE COMPLETED. THE CUSTOMER CANNOT IDENTIFY THE DEVICE INVOLVED IN THE EVENT. IF THE DEVICE IS IDENTIFIED AND RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE", "report_number": "1314492-2012-00032"}
{"brand": "SIGMA SPECTRUM", "date": "20120123", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2012 AN UNDER INFUSION OF SALINE OCCURRED ON A PATIENT. THE DEVICE WAS PROGRAMMED TO DELIVER 50ML OF FLUID AT 100ML/HR, AT THE END OF 35 MINUTES THE PUMP HAD ONLY DELIVERED 25ML. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTATIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS, HOWEVER NO MALFUNCTION COULD BE IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00027"}
{"brand": "SIGMA SPECTRUM", "date": "20120202", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP POWERED OFF BY ITSELF WHILE INFUSING EPTIFIBATIDE TO A PATIENT. (B)(4). REVIEW OF THE DEVICE HISTORY LOG INDICATES THAT THE PUMP WAS POWERED OFF BY USER INPUT FOLLOWING THE OCCURRENCE OF A SYSTEM ERROR 322 (LOW LINK SWITCH). THROUGH FURTHER ENGINEERING INVESTIGATION, THE SYSTEM ERROR 322 WAS REPRODUCED BY INTRODUCING AND INTERMITTENT CONNECTION IN THE UPPER AND LOWER HOOK SWITCHES. THE INTERMITTENT NATURE OF THE FAILURE HAS PREVENTED ABSOLUTE CONFIRMATION, HOWEVER, THE MOST LIKELY CAUSE IS INADEQUATE SPACING BETWEEN THE HOOK SWITCH AND THE DOOR HOOK. 711 PARK AVE.", "report_number": "1314492-2012-00034"}
{"brand": "SIGMA SPECTRUM", "date": "20120202", "event_type": "Malfunction", "narrative": "(B)(4). SIGMA WAS UNABLE TO REPRODUCE THE REPORTED EVENT OF AN IMPROPER SHUTDOWN. THE DEVICE WAS RECEIVED WITH WIRELESS MODULE MAC (B)(4). FURTHER ENGINEERING INVESTIGATION IS PLANNED AND WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A PUMP SHUT OFF BY ITSELF WHILE INFUSING HEPARIN TO A PATIENT. 711 PARK AVE.", "report_number": "1314492-2012-00033"}
{"brand": "SIGMA SPECTRUM", "date": "20120209", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A PUMP FAILED TO DETECT AN OCCLUSION WHILE DELIVERING DOPAMINE TO A PT DURING RESUSCITATION. THE OCCLUSION WAS DUE TO THE CLAMPED TUBING ABOVE THE PUMP, BUT THE PUMP INDICATED THE DRUG WAS BEING INFUSED AT THE PROGRAMMED RATE (26.5 ML/HR). THE CUSTOMER STATED THAT AN ADDITIONAL MEDICATION WAS DELIVERED DUE TO THE REPORTED (5-10 MINS) DELAY IN THERAPY. (B)(4). THE CUSTOMER CANNOT IDENTIFY THE DEVICE INVOLVED IN THE EVENT TO RETURN TO SIGMA THEREFORE NO EVAL CAN BE PERFORMED. IF THE DEVICE IS IDENTIFIED AND RETURNED IN THE FUTURE, AN EVAL WILL BE PERFORMED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE AVAILABLE INFO DOES NOT ALLOW A CONCLUSION WITH RESPECT TO WHETHER THE DEVICE CAUSED OR CONTRIBUTED TO THE PT OUTCOME. 711 PARK AVE.", "report_number": "1314492-2012-00039"}
{"brand": "SIGMA SPECTRUM", "date": "20120215", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED DOPAMINE TO A PATIENT. THE INCORRECT CONCENTRATION OF DOPAMINE WAS SELECTED IN THE CUSTOMER'S MEDICAL DRUG LIBRARY BY THE NURSE. AS A RESULT OF THE UNDER INFUSION, NEOSYNEPHRINE WAS ADMINISTERED TO THE PATIENT. (B)(4). THERE IS NO INFORMATION WHICH SUGGESTS A MALFUNCTION ACTUALLY OCCURRED. THE CUSTOMER HAS REPORTED THAT N INCORRECT DOSE MODE WAS SELECTED BY THE USER. THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE, AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00040"}
{"brand": "SIGMA SPECTRUM", "date": "20120209", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP FAILED TO DETECT A DOWNSTREAM OCCLUSION WHILE ADMINISTERING LEVOPHED TO A PT. TWO SIGMA SPECTRUM PUMPS WERE SIMULTANEOUSLY INFUSION WITH ONE IV SET CONNECTING INTO THE LOWER Y-SITE OF THE OTHER. THE END OF THE IV SET CONSIDERED AS THE PRIMARY LINE CONTAINED A MANIFOLD WHICH WAS CLOSED, NEITHER SIGMA SPECTRUM REPORTED A DOWNSTREAM OCCLUSION AND THE CUSTOMER WAS UNAWARE OF THE ISSUE FOR ALMOST 1 HOUR. (B)(4). WITH THE INFORMATION ACQUIRED, SIGMA IS UNABLE TO DETERMINE WHETHER THE INFUSION WAS SET UP PROPERLY. THE INFUSION SET UP CONSISTED OF BAXTER IV SET (B)(4), AN ICU MEDICAL TRANSPAC (B)(4) AND AN ICU MEDICAL MICROCLAVE CLEAR ADAPTOR. INCORRECT SETUP MAY BE A CONTRIBUTING FACTOR TO THE REPORTED EVENT. THE DEVICE HAS NOT BEEN RETURNED TO SIGMA. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. MANUFACTURE REPORT NO. 1314492-2012-00038 IS RELATED TO THE SAME EVENT. 711 PARK AVE", "report_number": "1314492-2012-00037"}
{"brand": "SIGMA SPECTRUM", "date": "20120209", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP FAILED TO DETECT A DOWNSTREAM OCCLUSION WHILE ADMINISTERING MORPHINE TO A PT. TWO SIGMA SPECTRUM PUMPS WERE SIMULTANEOUSLY INFUSION WITH ONE IV SET CONNECTING INTO THE LOWER Y-SITE OF THE OTHER. THE NED OF THE IV SET CONSIDERED AS THE PRIMARY LINE CONTAINED A MANIFOLD WHICH WAS CLOSED, NEITHER SIGMA SPECTRUM REPORTED A DOWNSTREAM OCCLUSION AND THE CUSTOMER WAS UNAWARE OF THE ISSUE FOR ALMOST 1 HOUR. (B)(4). WITH THE INFORMATION ACQUIRED, SIGMA IS UNABLE TO DETERMINE WHETHER THE INFUSION WAS SET UP PROPERLY. THE INFUSION SET UP CONSISTED OF BAXTER IV SET (B)(4), AN ICU MEDICAL TRANSPAC (B)(4) AND AN ICU MEDICAL MICROCLAVE CLEAR ADAPTOR. INCORRECT SETUP MAY BE A CONTRIBUTING FACTOR TO THE REPORTED EVENT. THE DEVICE HAS NOT BEEN RETURNED TO SIGMA. IF THE DEVICE IS RETURNED, AND EVALUATION WILL BE COMPLETED AND SUPPLEMENTAL REPORT WILL BE SUBMITTED. MANUFACTURER REPORT NO 1314492-2012-00037 IS RELATED TO THE SAME EVENT. 711 PARK AVE.", "report_number": "1314492-2012-00038"}
{"brand": "SIGMA SPECTRUM", "date": "20120116", "event_type": "Malfunction", "narrative": "(B)(4). SIGMA WAS UNABLE TO OBTAIN ANY ADD'L INFO REGARDING THE PARAMETERS OF THE INFUSION IN ORDER TO DETERMINE THE DEVICE INVOLVED. UPSTREAM OCCLUSION/AIR SENSOR TESTING AND UPSTREAM OCCLUSION SENSOR TESTING WAS PERFORMED ON BOTH RETURNED DEVICES WITH THE UNITS PASSING. TWO DEVICES (S/N (B)(4)) WERE RETURNED TO SIGMA BECAUSE THE CUSTOMER WAS UNABLE TO DETERMINE WHICH DEVICE WAS INVOLVED IN THE EVENT. IT WAS REPORTED THAT A PUMP DID NOT DETECT AN OCCLUSION CAUSED BY A CLOSED CLAMP, WHILE INFUSING TO A PT IN THE LABOR AND DELIVERY AREA. 711 PARK AVE.", "report_number": "1314492-2012-00035"}
{"brand": "SIGMA SPECTRUM", "date": "20120210", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP INFUSED TOO QUICKLY. THE DEVICE WAS PROGRAMED TO INFUSE AT 100 ML/HR, AND AFTER 20 MINUTES THE BAG WAS EMPTY. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT INFUSION START TIME AND TIME OF DISCOVERY. A FLOW RATE AND AN OCCLUSION TEST WERE PERFORMED PER THE SIGMA PREVENTATIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. 711 PARK AVE.", "report_number": "1314492-2012-00036"}
{"brand": "SIGMA SPECTRUM", "date": "20120220", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP DID NOT DELIVER LEVOPHED TO A PT. THE MEDICATION WAS INCREASED TO .45MCG/KG/MIN AND A ONE LITER BOLUS OF NORMAL SALINE WAS DELIVERED TO THE PT. WHEN THE PUMP SIGNALED THE INFUSION WAS COMPLETE, THE BAG OF LEVOPHED WAS COMPLETELY FULL. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE, AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00041"}
{"brand": "SIGMA SPECTRUM", "date": "20120301", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED ROCEPHIN TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER 1 GRAM OF ROCEPHIN IN 50CC OF D5W IN 30 MINUTES. THE USER BECAME AWARE OF THE EVENT 2 HOURS AFTER THE START OF THE INFUSION AND REPORTED THAT 40CC'S OF MEDICATION REMAINED IN THE PRIMARY IV CONTAINER. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTATIVE MAINTENANCE PROCEDURE AND USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG, WITH THE UNIT PASSING. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION SENSOR TESTING WAS PERFORMED PER THE SIGMA PREVENTATIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. 711 PARK AVE.", "report_number": "1314492-2012-00042"}
{"brand": "SIGMA SPECTRUM", "date": "20120202", "event_type": "Malfunction", "narrative": "(B)(4). THE CUSTOMER DID NOT RETURN THE DEVICE INVOLVED IN THE EVENT TO SIGMA THEREFORE NO EVALUATION CAN BE PERFORMED. IF THE DEVICE IS RETURNED IN THE FUTURE, AN EVALUATION WILL BE PERFORMED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. KNOWN CONDITIONS RESULTING IN FLOW FROM THE PRIMARY CONTAINER DURING A SECONDARY INFUSION SEGMENT INCLUDE AN INADEQUATE HEIGHT DIFFERENTIAL BETWEEN THE PRIMARY AND THE SECONDARY IV CONTAINERS, OR A HIGH FLOW RATE (TYPICALLY ABOVE 300 ML/HR). THE SPECTRUM OPERATORS MANUAL RECOMMENDS THE PRIMARY IV CONTAINER BE PLACED 20 INCHES BELOW THE SECONDARY IV CONTAINER TO PROVIDE A GRAVITY ADVANTAGE THAT ALLOWS FLOW FROM THE SECONDARY IV CONTAINER ONLY, AND WARNS THE USER OF THE POSSIBILITY OF PRIMARY IV CONTAINER SIPHONING WITH FLOW RATES ABOVE 300 ML/HR. IT WAS REPORTED THAT A SECONDARY INFUSION WAS PROGRAMMED TO DELIVER 500 MLS OF PENTASTARTCH IN 30 MINUTES. AFTER 30 MINUTES THE USER OBSERVED THAT APPROXIMATELY 150 MLS WAS DELIVERED FROM THE SECONDARY CONTAINER, AND 300 MLS OF NORMAL SALINE WAS DELIVERED FROM THE PRIMARY CONTAINER.", "report_number": "1314492-2012-00043"}
{"brand": "SIGMA SPECTRUM", "date": "20120308", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT THE USER INCORRECTLY PROGRAMMED THE PUMP WHILE DELIVERING ARGATROBAN. THE USER ENTERED THE INTENDED RATE VALUE IN THE DOSE FIELD, RESULTING IN A MEDICATION ERROR. AS A RESULT A LAB DRAW WAS PERFORMED ON THE PT. (B)(4). THE USER HAS STATED THAT THE DEVICE WILL NOT BE RETURNED FOR EVALUATION AND THE EVENT WAS A RESULT OF A PROGRAMMING ERROR IN WHICH AN INCORRECT DOSE VALUE WAS ENTERED BY THE USER. THIS REPORT IS BEING SUBMITTED AS A CONSEQUENCES OF THE NEED FOR ADDITIONAL LABORATORY SAMPLES TO BE COLLECTED, HOWEVER THERE IS NO INFORMATION WHICH SUGGESTS A MALFUNCTION OCCURRED. THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE", "report_number": "1314492-2012-00045"}
{"brand": "SIGMA SPECTRUM", "date": "20120314", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A FLUID INFILTRATION EVENT OCCURRED WITH A CHILD WHILE DELIVERING IV FLUIDS IN THE EMERGENCY DEPT. THE CHILD REPORTED OR EXPERIENCED SIGNIFICANT SWELLING OF THE HAND AND DISCOLORATION OF THE THUMB. THE CUSTOMER EXPRESSED CONCERN THAT THE PUMP DID NOT PROVIDE A DISTAL OCCLUSION ALARM. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION AND A DOWNSTREAM OCCLUSION TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. REVIEW OF THE DEVICE HISTORY LOGS SHOWS THAT THE LAST INFUSION SEGMENT INCLUDED 7 OCCURRENCES WHERE THE PUMP ALARMED FOR A DOWNSTREAM OCCLUSION, WHICH, IN THE ABSENCE OF A DETECTABLE OCCLUSION, COULD INDICATE THE OCCURRENCE OF INFILTRATION. THE SPECTRUM OPERATORS MANUAL STATES \"THE PUMP WAS NOT DESIGNED NOR IS INTENDED TO DETECT INFILTRATIONS OR EXTRAVASATIONS.\" 711 PARK AVE.", "report_number": "1314492-2012-00049"}
{"brand": "SIGMA SPECTRUM", "date": "20020211", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A PUMP ALARMED SYSTEM ERROR 345 WHILE DELIVERING HEPARIN TO A PT. THE DEVICE REQUIRED A \"POWER OFF\" FOLLOWED BY A \"POWER ON\" SEQUENCE. THE SYSTEM ERROR OCCURRED TWICE AND THE PT REQUIRED TWO ADD'L LAB DRAWS. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. REVIEW OF THE DEVICE HISTORY LOG CONFIRMS TWO OCCURRENCES OF SYSTEM ERROR 345 DURING THE REPORTED INFUSION SEGMENT. THE REPORTED SYSTEM ERROR WAS CAUSED BY A FAILED UPSTREAM SENSOR. IT IS UNCLEAR THAT THE SYSTEM ERROR CAUSED OR CONTRIBUTED TO THE PTS OUTCOME, REPORTED INCREASED INR OR THE NEED FOR 2 ADD'L LAB DRAWS. SIGMA PREVIOUSLY EVALUATED THIS COMPLAINT ON (B)(4) 2012 AND CONSIDERED THE EVENT TO BE NOT REPORTABLE. SUBSEQUENT TO THIS DECISION, SIGMA RECEIVED INFO WHICH INDICATED THE NEED FOR RE-EVALUATION OF THIS REPORTABILITY DECISION. AS A RESULT OF THIS RE-EVAL, SIGMA CONSIDERS THIS EVENT TO BE REPORTABLE. 711 PARK AVE.", "report_number": "1314492-2012-00046"}
{"brand": "SIGMA SPECTRUM", "date": "20120315", "event_type": "Death", "narrative": "IT WAS REPORTED THAT A USER COULD NOT PROGRAM A PUMP TO DELIVER DOPAMINE TO A PT. THE USER WAS UNABLE TO LOCATE THE REQUIRED CARE AREA AND WAS NOT FAMILIAR WITH PROGRAMMING THE DEVICE IN \"BASIC MODE\", THE INFUSION WAS DELAYED UNTIL THE PT WAS TRANSFERRED TO ICU AND A DIFFERENT PUMP COULD BE UTILIZED. THE CUSTOMER STATED THAT AFTER THE INFUSION RECOMMENCED, THE PT'S BLOOD PRESSURE WAS STABILIZED. THE PT EXPIRED HOURS LATER. (B)(4). SIGMA PERSONNEL VISITED THE CUSTOMER TO FURTHER INVESTIGATE THE EVENT. INITIAL EVAL OF THE DEVICE IN QUESTION AND HISTORY LOG REVEALED THAT THE PUMP WAS NOT CONFIGURED TO THE HOSPITALS NETWORK, THEREFORE THE FACILITIES MEDICAL DRUG LIBRARY WS NOT MADE AVAILABLE TO THIS DEVICE. THIS CAUSE THE DEVICE TO ONLY BE OPERABLE IN \"BASIC MODE\". A FLOW RATE TEST WAS PERFORMED WITH THE DEVICE IN QUESTION, PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND FOUND TO DELIVER WITHIN DESIGN SPEC. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION TESTS WERE PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. NO DEVICE MALFUNCTION WAS IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00055"}
{"brand": "SIGMA SPECTRUM", "date": "20120314", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP DID NOT PASS A FLOW RATE TEST PERFORMED BY THE CUSTOMER. THE DEVICE WAS PROGRAMMED TO INFUSE 30ML AT 300ML/HR, BUT ONLY INFUSED 20ML. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA CALIBRATION TEST PROCEDURE (B)(4), WITH THE UNIT PASSING. NO DEVICE MALFUNCTION COULD BE IDENTIFIED AND THE DEVICE PERFORMS WITHIN DESIGN SPECIFICATION. 711 PARK AVE.", "report_number": "1314492-2012-00048"}
{"brand": "SIGMA SPECTRUM", "date": "20120418", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT AN INFILTRATION EVENT OCCURRED WHILE DELIVERING MEDICATION TO A PATIENT. THE CUSTOMER EXPRESSED CONCERN THAT THE PUMP DID NOT PROVIDE AN ALARM TO ALERT THE USER OF AN INFILTRATION. (B)(4). THE AVAILABLE INFORMATION DOES NOT REASONABLY SUGGEST THAT A DEVICE MALFUNCTION OCCURRED AND THIS EVENT IS BEING SUBMITTED DUE TO THE PATIENT INJURY RESULTING FROM THE REPORTED INFILTRATION. THE SIGMA SPECTRUM INFUSION PUMP DOES NOT HAVE THE CAPABILITY TO DETECT INFILTRATION EVENTS, AND IS COMMUNICATED IN THE SIGMA SPECTRUM OPERATORS MANUAL AS \"THE PUMP WAS NOT DESIGNED NOR IS INTENDED TO DETECT INFILTRATIONS OR EXTRAVASATIONS.\" MANUFACTURER REPORT NO. 1314492-2012-00052 AND 1314492-2012-00053 ARE SIMILAR EVENTS REPORTED BY THE SAME CUSTOMER. B3: THE EVENT DATE IS CURRENTLY UNKNOWN. 711 PARK AVE.", "report_number": "1314492-2012-00051"}
{"brand": "SIGMA SPECTRUM", "date": "20120418", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT AN INFILTRATION EVENT OCCURRED WHILE DELIVERING MEDICATION TO A PATIENT. THE CUSTOMER EXPRESSED CONCERN THAT THE PUMP DID NOT PROVIDE AN ALARM TO ALERT THE USER OF AN INFILTRATION. (B)(4). THE AVAILABLE INFORMATION DOES NOT REASONABLY SUGGEST THAT A DEVICE MALFUNCTION OCCURRED AND THIS EVENT IS BEING SUBMITTED DUE TO THE PATIENT INJURY RESULTING FROM THE REPORTED INFILTRATION. THE SIGMA SPECTRUM INFUSION PUMP DOES NOT HAVE THE CAPABILITY TO DETECT INFILTRATION EVENTS, AND IS COMMUNICATED IN THE SIGMA SPECTRUM OPERATORS MANUAL AS \"THE PUMP WAS NOT DESIGNED NOR IS INTENDED TO DETECT INFILTRATIONS OR EXTRAVASATIONS.\" MANUFACTURER REPORT NO. 1314492-2012-00051 AND 1314492-2012-00053 ARE SIMILAR EVENTS REPORTED BY THE SAME CUSTOMER. THE EVENT DATE IS CURRENTLY UNKNOWN. 711 PARK AVE.", "report_number": "1314492-2012-00052"}
{"brand": "SIGMA SPECTRUM", "date": "20120418", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT AN INFILTRATION EVENT OCCURRED WHILE DELIVERING CARBOPLATIN TO A PATIENT. THE CUSTOMER EXPRESSED CONCERN THAT THE PUMP DID NOT PROVIDE A DOWNSTREAM OCCLUSION ALARM TO ALERT THE USER OF AN INFILTRATION. (B)(4). THE AVAILABLE INFORMATION DOES NOT REASONABLY SUGGEST THAT A DEVICE MALFUNCTION OCCURRED AND THIS EVENT IS BEING SUBMITTED DUE TO THE PATIENT INJURY RESULTING FROM THE REPORTED INFILTRATION. THE SIGMA SPECTRUM INFUSION PUMP DOES NOT HAVE THE CAPABILITY TO DETECT INFILTRATION EVENTS, AND IS COMMUNICATED IN THE SIGMA SPECTRUM OPERATORS MANUAL AS \"THE PUMP WAS NOT DESIGNED NOR IS INTENDED TO DETECT INFILTRATIONS OR EXTRAVASATIONS.\" MANUFACTURER REPORT NO. 1314492-2012-00051 AND 1314492-2012-00052 ARE SIMILAR EVENTS REPORTED BY THE SAME CUSTOMER. THE EVENT DATE IS CURRENTLY UNKNOWN. 711 PARK AVE.", "report_number": "1314492-2012-00053"}
{"brand": "SIGMA SPECTRUM", "date": "20120316", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT DURING A SECONDARY INFUSION OF IFOSFAMIDE/MESNA, THE USER OBSERVED THAT NORMAL SALINE WAS ALSO INFUSING FROM THE PRIMARY CONTAINER. THE CUSTOMER STATED THAT THERE WAS SUFFICIENT HEAD HEIGHT BETWEEN THE PRIMARY AND SECONDARY CONTAINERS, AND COMPATIBLE IV TUBING WAS USED. THE CUSTOMER ALSO STATED THAT THE INFUSION UTILIZED A PHASEAL INFUSION COMPONENT WHICH RESTRICTS THE FLOW OF IV FLUID. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE, AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. SIGMA HAS CONDUCTED AN EVALUATION OF PHASEAL COMPONENTS N35 INJECTOR LUER LOCK AND C45 CONNECTOR LUER LOCK FOR THEIR INFLUENCE ON PRIMARY SIPHONING WHEN USED WITH THE SIGMA MODEL SPECTRUM INFUSION PUMP. THE EVALUATION COULD NOT VERIFY THAT THE PHASEAL COMPONENTS CAUSED THE REPORTED PRIMARY CONTAINER SIPHONING. HOWEVER, A DECREASE IN THE MAXIMUM FLOW RATE FOR A SECONDARY INFUSION, WITHOUT SIPHONING FROM THE PRIMARY CONTAINER WAS OBSERVED, AND REASONABLY SUGGESTS THAT THE PHASEAL COMPONENTS MAY CONTRIBUTE TO SIPHONING EVENTS. 711 PARK AVE.", "report_number": "1314492-2012-00054"}
{"brand": "SIGMA SPECTRUM", "date": "20120110", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP EXPERIENCED A SYSTEM ERROR 322. THE SYSTEM ERROR OCCURRED DURING A VASOACTIVE INFUSION. (B)(4). SIGMA WAS UNAWARE OF THIS INCIDENT PRIOR TO THE RECEIPT OF THE MEDWATCH (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND HENCE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS IDENTIFIED AND RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00030"}
{"brand": "SIGMA SPECTRUM", "date": "20120304", "event_type": "Malfunction", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AND EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A PUMP WAS DELIVERING MEDICATION TO A PT WHEN A NURSE OBSERVED BLOOD IN THE IV LINE ABOVE THE PUMP AND SLIGHTLY INTO THE SECONDARY IV CONTAINER. AFTER WHICH THE PUMP ALARMED \"DOWNSTREAM OCCLUSION\". 711 PARK AVENUE", "report_number": "1314492-2012-00044"}
{"brand": "SIGMA SPECTRUM", "date": "20120308", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP FAILED TO DELIVER FLUID ACCURATELY. THE CUSTOMER PERFORMED A FLOW RATE TEST OF 50 ML AT 200 ML/HR WITH THE DEVICE DELIVERING ABOUT 53 ML/HR. SUBSEQUENT TO THE COMPLETION OF A FLOW RATE TEST, THE UNIT WAS STOPPED AND DRIPS CONTINUED TO BE OBSERVED FROM THE FLUID CONTAINER. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND INACCURACIES OF GREATER THAN +/-10% WERE OBSERVED. ADD'L EVAL CONFIRMED FLOW RATE INACCURACY AND EXCESSIVE FLOW DURING THE STOP MODE. THE PRESSURE PLATE TRAVEL WAS MEASURED AND FOUND TO BE OUT OF SPECIFICATION. 711 PARK AVENUE", "report_number": "1314492-2012-00047"}
{"brand": "SIGMA SPECTRUM", "date": "20120413", "event_type": "Malfunction", "narrative": "SIGMA RECEIVED MEDWATCH REPORT #(B)(4) ON (B)(4) 2012 WHICH STATED \"PUMP BEEPING. WHEN TOUCHED BY PARAMEDIC AND NURSE, IT SHOCKED THEM BOTH. THE SCREEN TURNED OFF AND STATED IT SHOULD BE \"SHUT OFF AGAIN THEN RESTARTED\". PUMP WOULD NOT RESTART. THEN IT STATED IT NEEDED SERVICE AND CONTINUED BEEPING. HAD TO TURN OFF HEPARIN INFUSION FOR MORE THAN 15 MINUTES AND SWITCH OUT PUMP.\" THE CUSTOMER ALSO REPORTED THAT A COLLECTION OF ADDITIONAL LABORATORY SAMPLES WAS REQUIRED TO ASSESS THE PT'S PTT LEVELS. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE, AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. (B)(4). 711 PARK AVE.", "report_number": "1314492-2012-00050"}
{"brand": "SIGMA SPECTRUM", "date": "20120121", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT ON (B)(6) 2012 A PUMP OVER INFUSED LIPIDS TO A PATIENT. A 250 ML BAG WAS PROGRAMMED TO RUN AT 21 ML/HR AT 20:30 AND INTENDED TO RUN FOR 12 HOURS, HOWEVER AFTER 7.5 HOURS THE USER REPORTED THAT THE INFUSION WAS COMPLETE. (B)(4). SIGMA WAS UNAWARE OF THIS INCIDENT PRIOR TO THE RECEIPT OF THE MEDWATCH (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND HENCE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS IDENTIFIED AND RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00029"}
{"brand": "SIGMA SPECTRUM", "date": "20120427", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP WAS PROGRAMMED TO DELIVER A SECONDARY AND SUBSEQUENT PRIMARY INFUSION OF IV FLUIDS AND AN ANTIBIOTIC MEDICATION. THE CUSTOMER STATED THAT THE PUMP DELIVERED THE PRIMARY AND SECONDARY MEDICATIONS SIMULTANEOUSLY. WHEN THE DEVICE WAS REPLACED BY ANOTHER PUMP BUT UTILIZED THE ORIGINAL IV SET, THE PRIMARY AND SECONDARY MEDICATIONS INFUSED CORRECTLY. (B)(4). THE CUSTOMER DID NOT RETURN THE DEVICE INVOLVED IN THE EVENT TO SIGMA THEREFORE NO EVALUATION CAN BE PERFORMED. IF THE DEVICE IS RETURNED IN THE FUTURE, AN EVALUATION WILL BE PERFORMED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. ADDITIONAL INFO OBTAINED FROM THE CUSTOMER SUGGESTS THAT THE USER IDENTIFIED THE EVENT DIRECTLY AFTER THE INITIAL PROGRAMMING OF THE PRIMARY AND SECONDARY INFUSIONS. THE CUSTOMER HAS ALSO COMMUNICATED THAT AT THE TIME OF OCCURRENCE, CLOSED CLAMPS WERE IDENTIFIED ON THE IV LINE. KNOWN CONDITIONS RESULTING IN FLOW FROM THE PRIMARY CONTAINER DURING A SECONDARY INFUSION SEGMENT INCLUDE AN INADEQUATE HEIGHT DIFFERENTIAL BETWEEN THE PRIMARY AND THE SECONDARY IV CONTAINERS, OR A HIGH FLOW RATE (TYPICALLY ABOVE 300 ML/HR). THE SPECTRUM OPERATORS MANUAL RECOMMENDS THE PRIMARY IV CONTAINER BE PLACED 20 INCHES BELOW THE SECONDARY IV CONTAINER TO PROVIDE A GRAVITY ADVANTAGE THAT ALLOWS FLOW FROM THE SECONDARY IV CONTAINER ONLY, AND WARNS THE USER OF THE POSSIBILITY OF PRIMARY IV CONTAINER SIPHONING WITH FLOW RATES ABOVE 300 ML/HR. 711 PARK AVE.", "report_number": "1314492-2012-00056"}
{"brand": "SIGMA SPECTRUM", "date": "20120427", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED MAGNESIUM SULFATE TO A PT. THE PUMP WAS PROGRAMMED TO DELIVER 4 GRAMS OF MAGNESIUM SULFATE IN 100ML OF FLUID AT A RATE OF 25ML/HR AND 100ML VTBI. AFTER ONE HOUR THE MEDICATION CONTAINER WAS EMPTY, HOWEVER, THE PUMP DISPLAYED THAT THE INFUSION HAD 3 HOURS REMAINING. (B)(4). REVIEW OF THE DEVICE HISTORY LOG SHOWS TWO INFUSION SEGMENTS OF MAGNESIUM SULFATE OCCURRING ON DIFFERENT DAYS, WITH SIMILARITIES TO THE REPORTED EVENT. THE MOST RECENT INFUSION OCCURRED ON (B)(6) 2012, AND WAS PROGRAMMED TO DELIVER 2 GRAMS IN 50ML AT A RATE OF 25ML/HR FOR A PERIOD OF 2 HOURS. THE EARLIER INFUSION ON (B)(6) 2012, WAS PROGRAMMED TO DELIVER 4 GRAMS IN 100ML AT A RATE OF 25ML/HR FOR A PERIOD OF 4 HOURS. BOTH INFUSIONS WERE DISCONTINUED PRIOR TO THE PROGRAMMED DURATION. HOWEVER, SIGMA CANNOT DETERMINE WHICH OF THE TWO AFOREMENTIONED INFUSIONS IS THE REPORTED OVER INFUSION EVENT. THE CUSTOMERS MASTER DRUG LIBRARY IS UTILIZING AT LEAST TWO ENTRIES OF MAGNESIUM SULFATE WITH DIFFERENT DELIVERY PARAMETERS, AND SUGGESTS THAT THIS MEDICATION IS DELIVERED IN TWO OR MORE DIFFERENT CONTAINER SIZES. SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND FOUND TO DELIVER WITHIN DESIGN SPECIFICATION. NO MALFUNCTION COULD BE IDENTIFIED. AT THE TIME OF THIS REPORT, THE CUSTOMER HAS BEEN UNABLE TO CONFIRM THE DATE OF THE EVENT. 711 PARK AVE.", "report_number": "1314492-2012-00057"}
{"brand": "SIGMA SPECTRUM", "date": "20120326", "event_type": "Malfunction", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. WITH THE AVAILABLE INFO, IT IS UNCLEAR IF THE DEVICE CAUSED OR CONTRIBUTED TO PT INJURY. IT WAS REPORTED THAT A PUMP WAS DELIVERING POTASSIUM CHLORIDE AT A RATE OF 50CC/HR WHEN THE WAVEFORM TO THE CVP WAS DAMPENED. THE USER STATED THAT APPROX 15 INCHES OF BLOOD WAS OBSERVED IN THE IV LINE. 711 PARK AVE", "report_number": "1314492-2012-00058"}
{"brand": "SIGMA SPECTRUM", "date": "20120405", "event_type": "Malfunction", "narrative": "(B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED, PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND FOUND TO DELIVER WITHIN DESIGN SPECIFICATION. THE REVIEW OF THE DEVICE HISTORY LOG COULD NOT CONFIRM THE OCCURRENCE OF AN OVER INFUSION. THE PROGRAMMED DELIVERY RATE OF 85ML/HR WOULD RESULT IN AN INFUSION OF 1020ML OVER 12 HOURS. HOWEVER, THE VTBI SET FOR THE INFUSION WAS 2040ML, WHICH PRECLUDED ANY INDICATION OF THE AMOUNT DELIVERED OVER 12 HOURS. IT WAS REPORTED THAT A PUMP WAS PROGRAMMED TO DELIVER 1020 ML OF PERIPHERAL PARENTERAL NUTRITION IN 12 HOURS, BETWEEN 7:00 PM AND 7:00 AM. THE USER REPORTED THAT AFTER 12 HOURS, THE DEVICE DELIVERED 1140 ML. 711 PARK AVE.", "report_number": "1314492-2012-00059"}
{"brand": "SIGMA SPECTRUM", "date": "20120408", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED VANCOMYCIN TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER AT A RATE OF 166ML/HR AND 250ML VTBI. THE CUSTOMER STATED THAT WHEN THE DEVICE SIGNALED INFUSION COMPLETE, AN ADDITIONAL 50ML VTBI WAS PROGRAMMED IN ORDER TO DELIVER THE ENTIRE CONTAINER CONTENT. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) AND FOUND TO DELIVER WITHIN SPECIFICATION. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION RATES WERE PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER NO MALFUNCTION COULD BE IDENTIFIED. MANUFACTURER REPORT NUMBER 1314492-2012-00060 AND 1314492-2012-00062 ARE RELATED TO THIS REPORT. THESE EVENTS OCCURRED AT THE SAME FACILITY AND INVOLVED THE SAME NURSE, PT AND MEDICATION. 711 PARK AVE", "report_number": "1314492-2012-00061"}
{"brand": "SIGMA SPECTRUM", "date": "20120409", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED VANCOMYCIN TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER AT A RATE OF 166ML/HR AND 250ML VTBI. THE CUSTOMER STATED THAT WHEN THE DEVICE SIGNALED INFUSION COMPLETE, THE PROGRAMMING OF AN ADDITIONAL 50ML VTBI WAS REQUIRED IN ORDER TO DELIVER THE ENTIRE CONTAINER CONTENT. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) AND FOUND TO DELIVER WITHIN SPECIFICATION. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION RATES WERE PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER NO MALFUNCTION COULD BE IDENTIFIED. MANUFACTURER REPORT NUMBER 1314492-2012-00060 AND 1314492-2012-00061 ARE RELATED TO THIS REPORT. THESE EVENTS OCCURRED AT THE SAME FACILITY AND INVOLVED THE SAME NURSE, PT AND MEDICATION. 711 PARK AVE", "report_number": "1314492-2012-00062"}
{"brand": "SIGMA SPECTRUM", "date": "20120411", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP FAILED A FLOW RATE TEST. THE DEVICE WAS PROGRAMMED TO DELIVER 20ML OF FLUID AT A RATE OF 300ML/HR. HOWEVER THE CUSTOMER STATED THAT ONLY 14ML WAS DELIVERED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA CALIBRATION TEST PROCEDURE (B)(4) AND FOUND TO DELIVER WITHIN SPECIFICATION. NO MALFUNCTION COULD BE IDENTIFIED. 711 PARK AVE", "report_number": "1314492-2012-00063"}
{"brand": "SIGMA SPECTRUM", "date": "20120408", "event_type": "Malfunction", "narrative": "(B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) AND FOUND TO DELIVER WITHIN SPECIFICATION. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION TESTS WERE PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER NO MALFUNCTION COULD BE IDENTIFIED. MANUFACTURER REPORT NUMBER 1314492-2012-00061 AND 1314492-2012-00062 ARE RELATED TO THIS REPORT. THESE EVENTS OCCURRED AT THE SAME FACILITY AND INVOLVED THE SAME NURSE, PT AND MEDICATION. IT WAS REPORTED THAT A PUMP UNDER INFUSED VANCOMYCIN TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER AT A RATE OF 166ML/HR AND 250ML VTBI. THE CUSTOMER STATED THAT WHEN THE DEVICE SIGNALED 255ML INFUSED, 75ML REMAINED IN THE CONTAINER. 711 PARK AVE", "report_number": "1314492-2012-00060"}
{"brand": "SIGMA SPECTRUM", "date": "20120404", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED ANTIBIOTICS TO A PATIENT. THE MEDICATION WAS DELIVERED AS A SECONDARY INFUSION AND WHEN THE PUMP ALARMED INFUSION COMPLETE, FLUID WAS OBSERVED IN THE CONTAINER. THE CUSTOMER STATED THAT AN ADDITIONAL 60ML VTBI WAS PROGRAMMED TO DELIVER THE ENTIRE CONTAINER CONTENTS. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00065"}
{"brand": "SIGMA SPECTRUM", "date": "20120416", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED DOBUTAMINE TO A PATIENT. THE INFUSION WAS PROGRAMMED TO DELIVER 250ML AT A RATE OF 24ML/HR. THE INFUSION BEGAN AT 17:51 AND AT 22:14 THE USER CLEARED THE VOLUME AND STATED THAT APPROXIMATELY 150ML WERE IN THE CONTAINER. AT 23:13 THE CONTAINER WAS OBSERVED TO BE EMPTY. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) WITH THE UNIT PASSING. ADDITIONALLY A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND FOUND TO DELIVER WITHIN SPECIFICATION. FLOW RATE TESTS WERE ALSO PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) UTILIZING THE EVENT IV SET, WITH THE UNIT PASSING. SIGMA VISUALLY INSPECTED THE EVENT IV SET. NO EVIDENCE OF A MALFUNCTION WAS DISCOVERED. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER NO MALFUNCTION COULD BE IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00064"}
{"brand": "SIGMA SPECTRUM", "date": "20120516", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED CLINDAMICIN TO A PATIENT DUE TO CONCURRENT FLOW. THE MEDICATION WAS DELIVERED AS A SECONDARY INFUSION, AND WHEN THE DEVICE ALARMED FOR INFUSION COMPLETE, IT WAS OBSERVED THAT ONLY ONE THIRD OF THE CONTAINER CONTENTS HAD INFUSED. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. KNOWN CONDITIONS RESULTING IN FLOW FROM THE PRIMARY CONTAINER DURING A SECONDARY INFUSION SEGMENT INCLUDE AN INADEQUATE HEIGHT DIFFERENTIAL BETWEEN THE PRIMARY AND THE SECONDARY IV CONTAINERS, OR A HIGH FLOW RATE (TYPICALLY ABOVE 300 ML/HR). THE SPECTRUM OPERATORS MANUAL RECOMMENDS THE PRIMARY IV CONTAINER BE PLACED 20 INCHES BELOW THE SECONDARY IV CONTAINER TO PROVIDE A GRAVITY ADVANTAGE THAT ALLOWS FLOW FROM THE SECONDARY IV CONTAINER ONLY, AND WARNS THE USER OF THE POSSIBILITY OF PRIMARY IV CONTAINER SIPHONING WITH FLOW RATES ABOVE 300ML/HR. AT THIS TIME THE DATE OF THE EVENT IS UNKNOWN. 711 PARK AVE.", "report_number": "1314492-2012-00066"}
{"brand": "SIGMA SPECTRUM", "date": "20120516", "event_type": "Malfunction", "narrative": "(B)(6). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. KNOWN CONDITIONS RESULTING IN FLOW FROM THE PRIMARY CONTAINER DURING A SECONDARY INFUSION SEGMENT INCLUDE AN INADEQUATE HEIGHT DIFFERENTIAL BETWEEN THE PRIMARY AND THE SECONDARY IV CONTAINERS, OR A HIGH FLOW RATE (TYPICALLY ABOVE 300 ML/HR). THE SPECTRUM OPERATORS MANUAL RECOMMENDS THE PRIMARY IV CONTAINER BE PLACED 20 INCHES BELOW THE SECONDARY IV CONTAINER TO PROVIDE A GRAVITY ADVANTAGE THAT ALLOWS FLOW FROM THE SECONDARY IV CONTAINER ONLY, AND WARNS THE USER OF THE POSSIBILITY OF PRIMARY IV CONTAINER SIPHONING WITH FLOW RATES ABOVE 300ML/HR. AT THIS TIME THE DATE OF THE EVENT IS UNKNOWN. IT WAS REPORTED THAT A PUMP UNDER INFUSED VANCOMYCIN TO A PATIENT DUE TO CONCURRENT FLOW. THE INFUSION WAS PROGRAMMED TO DELIVER 250ML OF FLUID IN 90 MINUTES HOWEVER, THE CUSTOMER STATED THAT THE INFUSION LASTED 2 HOURS. 711 PARK AVE.", "report_number": "1314492-2012-00067"}
{"brand": "SIGMA SPECTRUM", "date": "20120318", "event_type": "Malfunction", "narrative": "(B)(6). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED WITH THE DEVICE IN QUESTION, PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND FOUND TO DELIVER WITHIN SPECIFICATION. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG WITH THE UNIT PASSING. UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION TESTS WERE PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. NO DEVICE MALFUNCTION COULD BE IDENTIFIED. KNOWN CONDITIONS RESULTING IN FLOW FROM THE PRIMARY CONTAINER DURING A SECONDARY INFUSION SEGMENT INCLUDE AN INADEQUATE HEIGHT DIFFERENTIAL BETWEEN THE PRIMARY AND THE SECONDARY IV CONTAINERS, OR A HIGH FLOW RATE (TYPICALLY ABOVE 300 ML/HR). THE SPECTRUM OPERATORS MANUAL RECOMMENDS THE PRIMARY IV CONTAINER BE PLACED 20 INCHES BELOW THE SECONDARY IV CONTAINER TO PROVIDE A GRAVITY ADVANTAGE THAT ALLOWS FLOW FROM THE SECONDARY IV CONTAINER ONLY, AND WARNS THE USER OF THE POSSIBILITY OF PRIMARY IV CONTAINER SIPHONING WITH FLOW RATES ABOVE 300ML/HR. IT WAS REPORTED THAT A PRIMARY INFUSION OF D5W WAS PROGRAMMED TO DELIVER AT A RATE OF 10ML/HR AND A SUBSEQUENT SECONDARY INFUSION WAS PROGRAMMED TO DELIVER A BOLUS OF POTASSIUM CHLORIDE AT A RATE OF 100ML/HR. THE CUSTOMER STATED THAT DURING THE SECONDARY INFUSION, MEDICATION WAS ALSO DELIVERING FROM THE PRIMARY IV CONTAINER. THE CUSTOMER ALSO STATED THAT WHEN A CLAMP WAS APPLIED TO THE PRIMARY LINE, OCCURRENCES OF FLOW FROM THE PRIMARY CONTAINER WERE STILL OBSERVED.", "report_number": "1314492-2012-00068"}
{"brand": "SIGMA SPECTRUM", "date": "20120418", "event_type": "Injury", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE, AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE SIGMA SPECTRUM INFUSION PUMP DOES NOT HAVE THE CAPABILITY TO DETECT INFILTRATION EVENTS, WHICH IS COMMUNICATED IN THE SIGMA SPECTRUM OPERATORS MANUAL AS \"THE PUMP WAS NOT DESIGNED NOR IS INTENDED TO DETECT INFILTRATIONS OR EXTRAVASATIONS.\" SIGMA HAS RECEIVED INFO FROM THE CUSTOMER THAT THIS CONCERN HAS BEEN RESOLVED AND IT IS NOT PERCEIVED THAT THIS ISSUE WAS CAUSED BY THE SIGMA SPECTRUM PUMP. MFR REPORT NOS. 1314492-2012-00051, 00052, 00053, AND 00071 ARE SIMILAR EVENTS REPORTED BY THE SAME CUSTOMER. IT WAS REPORTED THAT AN INFILTRATION EVENT OCCURRED WHILE DELIVERING ETOPOSIDE TO A PT. ICE WAS APPLIED TO THE PT FOR 24 HOURS. THE CUSTOMER EXPRESSED CONCERN THAT THE PUMP DID NOT PROVIDE A DOWNSTREAM OCCLUSION ALARM TO ALERT THE USER OF AN INFILTRATION EVENT. 711 PARK AVE.", "report_number": "1314492-2012-00070"}
{"brand": "SIGMA SPECTRUM", "date": "20120418", "event_type": "Injury", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE, AN EVAL COULD NOT BE COMPLETED, IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE SIGMA SPECTRUM INFUSION PUMP DOES NOT HAVE THE CAPABILITY TO DETECT INFILTRATION EVENTS, WHICH IS COMMUNICATED IN THE SIGMA SPECTRUM OPERATORS MANUAL AS \"THE PUMP WAS NOT DESIGNED NOR IS INTENDED TO DETECT INFILTRATIONS OR EXTRAVASATIONS.\" SIGMA HAS RECEIVED INFO FROM THE CUSTOMER THAT THIS CONCERN HAS BEEN RESOLVED AND IT IS NOT PERCEIVED THAT THIS ISSUE WAS CAUSED BY THE SIGMA SPECTRUM PUMP. MFR REPORT NOS. 1314492-2012-00051, 00052, 00053, AND 00070 ARE SIMILAR EVENTS REPORTED BY THE SAME CUSTOMER. IT WAS REPORTED THAT AN INFILTRATION EVENT OCCURRED WHILE DELIVERING OXALIPLATIN TO A PT. THE CUSTOMER EXPRESSED CONCERN THAT THE PUMP DID NOT PROVIDE A DOWNSTREAM OCCLUSION ALARM TO ALERT THE USER OF AN INFILTRATION EVENT. 711 PARK AVE.", "report_number": "1314492-2012-00071"}
{"brand": "SIGMA SPECTRUM", "date": "20120201", "event_type": "No answer provided", "narrative": "SIGMA PUMP PROGRAMMED TO INFUSE 3ML/HR OVER 15 HRS. PUMP INDICATED THAT 44 ML HAD BEEN INFUSED IN 15 HRS, ALTHOUGH 80-100 ML SEEMS TO HAVE BEEN DELIVERED TO THE PATIENT.======================MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM IV PUMPS (PER SITE REPORTER).======================THEY ARE LOOKING AT THE PATIENT TUBING. THE DEPT MANAGER HAS STATED THEY THINK IT MAY BE A USER ERROR. BAXTER REP MET WITH US AND WILL BE WORKING WITH THE DEPT ON THEIR TECHNIQUE.", "report_number": "2591389"}
{"brand": "SIGMA SPECTRUM", "date": "20120409", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A KEYPAD ON A PUMP WAS NOT FUNCTIONING PROPERLY. (B)(4). THE SIGMA DEVICE EVALUATION IDENTIFIED A MALFUNCTION IN WHICH THE SELECTION OF ANY KEY (OTHER THAN ON/OFF, #2, #3, #4, #5, #6, #7, #8, AND #9) WILL RESULT IN AN INPUT OF 0. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00072"}
{"brand": "SIGMA SPECTRUM", "date": "20120418", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT DURING TESTING OF THE PUMP, FLUID CONTINUES TO FLOW AFTER IT IS STOPPED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. IT HAS BEEN CONCLUDED THAT A FREE FLOW CONDITION WAS THE RESULT OF A MECHANICAL FAILURE OF THE LOWER CAM BEARING. ADDITIONAL ENGINEERING EVALUATION CONFIRMED THAT THE BALL RETENTION METHOD (CAGE) HAD FAILED ALLOWING THE BALLS TO BE RELEASED FROM THE BEARING. IT IS UNCLEAR AS TO WHETHER THE BEARING GREASE DEGRADED DUE TO CONTAMINATION AND ULTIMATELY LED TO THE FAILURE OF THE CAGE OR THE CAGE FAILED AND CONTAMINATED AND THE GREASE. IN EITHER CIRCUMSTANCE THE FAILURE IS RELATED TO BEARING QUALITY AND/OR GREASE CONTAMINATION, BOTH NOTED AS THE CAUSE OF THE EXPANDED RECALL. 711 PARK AVE.", "report_number": "1314492-2012-00069"}
{"brand": "SIGMA SPECTRUM", "date": "20120416", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE KEYED ON A PUMP WAS INOPERABLE. (B)(4). THE SIGMA DEVICE EVALUATION FOUND THAT WHEN THE #9 KEY IS SELECTED THAT #6 WILL BE ENTERED. ALSO, WHEN ANY KEY (OTHER THAN THE ON/OFF, #5, #8 AND #9 KEY) IS SELECTED THE #3 WILL BE ENTERED. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00073"}
{"brand": "SIGMA SPECTRUM", "date": "20120424", "event_type": "Malfunction", "narrative": "(B)(4). THE SIGMA DEVICE EVALUATION FOUND THAT WHEN ANY KEY (OTHER THAN THE ON/OFF KEY) IS SELECTED, AN INPUT OF THE #2 WILL OCCUR. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE KEYPAD ON A PUMP WAS OPERATING INTERMITTENTLY. 711 PARK AVE.", "report_number": "1314492-2012-00074"}
{"brand": "SIGMA SPECTRUM", "date": "20120323", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP FAILED A FLOW RATE TEST. THE DEVICE WAS PROGRAMMED TO DELIVER 50ML OF THE FLUID HOWEVER ONLY 40ML OF FLUID WAS DELIVERED. IT WAS ALSO REPORTED THAT THE CUSTOMER ATTEMPTED TO PERFORM A FLOW RATE CALIBRATION ON THE DEVICE. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. MFR REPORT NOS. 134492-2012-00075, 134492-2012-00076 AND 134492-2012-00078 ARE RELATED TO THIS REPORT. THE PUMP SOFTWARE (V.6.02.06) ALLOWS FLOW RATE CALIBRATION BY THE CUSTOMER. IT IS UNCLEAR IF THE DEVICE PERFORMED WITHIN SPECIFICATION PRIOR TO THE REPORTED FLOW RATE CALIBRATION. 711 PARK AVE.", "report_number": "1314492-2012-00077"}
{"brand": "SIGMA SPECTRUM", "date": "20120323", "event_type": "Malfunction", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE, AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. MFR REPORT NOS. 134492-2012-00076, 134492-2012-00077 AND 134492-2012-00078 ARE RELATED TO THIS REPORT. THE PUMP SOFTWARE (V.6.02.06) ALLOWS FLOW RATE CALIBRATION BY THE CUSTOMER. IT IS UNCLEAR IF THE DEVICE PERFORMED WITHIN SPECIFICATION PRIOR TO THE REPORTED FLOW RATE CALIBRATION. IT WAS REPORTED THAT A PUMP FAILED A FLOW RATE TEST. THE DEVICE WAS PROGRAMMED TO DELIVER 50ML OF FLUID, HOWEVER, ONLY 40ML OF FLUID WAS DELIVERED. IT WAS ALSO REPORTED THAT THE CUSTOMER ATTEMPTED TO PERFORM A FLOW RATE CALIBRATION ON THE DEVICE.", "report_number": "1314492-2012-00075"}
{"brand": "SIGMA SPECTRUM", "date": "20120323", "event_type": "Malfunction", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. MFR REPORT NOS. 134492-2012-00075, 134492-2012-00077 AND 134492-2012-00078 ARE RELATED TO THIS REPORT. THE PUMP SOFTWARE (V.6.02.06) ALLOWS FLOW RATE CALIBRATION BY THE CUSTOMER. IT IS UNCLEAR IF THE DEVICE PERFORMED WITHIN SPECIFICATION PRIOR TO THE REPORTED FLOW RATE CALIBRATION. IT WAS REPORTED THAT A PUMP FAILED A FLOW RATE TEST. THE DEVICE WAS PROGRAMMED TO DELIVER 50ML OF FLUID HOWEVER ONLY 40ML OF FLUID WAS DELIVERED. IT WAS ALSO REPORTED THAT THE CUSTOMER ATTEMPTED TO PERFORM A FLOW RATE CALIBRATION ON THE DEVICE. 711 PARK AVE.", "report_number": "1314492-2012-00076"}
{"brand": "SIGMA SPECTRUM", "date": "20120323", "event_type": "Malfunction", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION AND THEREFORE AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED. AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. MFR REPORT NOS. 1314492-2012-00075, 1314492-2012-00076 AND 1314492-2012-00077 ARE RELATED TO THIS REPORT. THE PUMP SOFTWARE (V.6.02.06) ALLOWS FLOW RATE CALIBRATION BY THE CUSTOMER. IT IS UNCLEAR IF THE DEVICE PERFORMED WITHIN SPECIFICATION PRIOR TO THE REPORTED FLOW RATE CALIBRATION. IT WAS REPORTED THAT A PUMP FAILED A FLOW RATE TEST. THE DEVICE WAS PROGRAMMED TO DELIVER 50ML OF FLUID HOWEVER ONLY 40ML OF FLUID WAS DELIVERED. IT WAS ALSO REPORTED THAT THE CUSTOMER ATTEMPTED TO PERFORM A FLOW RATE CALIBRATION ON THE DEVICE.", "report_number": "1314492-2012-00078"}
{"brand": "SIGMA SPECTRUM", "date": "20120425", "event_type": "Malfunction", "narrative": "(B)(4). THE DEVICE WAS NOT IDENTIFIED BY SERIAL NUMBER AND COULD THEREFORE NOT BE RETURNED TO SIGMA FOR EVAL. IT WAS IDENTIFIED THAT THE CUSTOMER WAS UTILIZING AN IV SET (B)(4) NOT INTENDED FOR USE WITH THE SPECTRUM PUMP AT FLOW RATES ABOVE 250 ML/HR. FURTHER INVESTIGATION IS REQUIRED, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A PUMP UNDER INFUSED RITUXAN TO A PT. THE CUSTOMER STATED THAT THE PUMP WAS INFUSING AT HALF OF THE INTENDED RATE.", "report_number": "1314492-2012-00085"}
{"brand": "SIGMA SPECTRUM", "date": "20120425", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED SODIUM CHLORIDE TO A PT. THE INFUSION WAS PROGRAMMED TO DELIVER 1000ML AT A RATE OF 999ML/HR. WHEN THE PUMP ALARMED FOR INFUSION COMPLETE, APPROXIMATELY 300ML OF FLUID WAS OBSERVED REMAINING IN THE CONTAINER. (B)(4). THE DEVICE WAS NOT IDENTIFIED BY SERIAL NUMBER AND COULD THEREFORE NOT BE RETURNED TO SIGMA FOR EVAL. IT WAS IDENTIFIED THAT THE CUSTOMER WAS UTILIZING AN IV SET (B)(4) NOT INTENDED FOR USE WITH THE SPECTRUM PUMP AT FLOW RATES ABOVE 250 ML/HR. FURTHER INVESTIGATION IS REQUIRED, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00084"}
{"brand": "SIGMA SPECTRUM", "date": "20120427", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED IV FLUIDS TO A PT. THE INFUSION WAS PROGRAMMED TO DELIVER 1000ML AT A RATE OF 999ML/HR. THE INFUSION REQUIRED 20 ADDITIONAL MINUTES TO COMPLETE. (B)(4). THE DEVICE WAS NOT IDENTIFIED BY SERIAL NUMBER AND COULD THEREFORE NOT BE RETURNED TO SIGMA FOR EVAL. IT WAS IDENTIFIED THAT THE CUSTOMER WAS UTILIZING AN IV SET (B)(4) NOT INTENDED FOR USE WITH THE SPECTRUM PUMP AT FLOW RATES ABOVE 250 ML/HR. FURTHER INVESTIGATION IS REQUIRED, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00086"}
{"brand": "SIGMA SPECTRUM", "date": "20120501", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED FAMOTIDINE TO A PT. THE INFUSION WAS PROGRAMMED TO DELIVER 50ML AT A RATE OF 200ML/HR. WHEN THE PUMP ALARMED FOR INFUSION COMPLETE, 20ML OF FLUID WAS OBSERVED IN THE IV CONTAINER. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETE. IF THE DEVICE IS IDENTIFIED AND RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00087"}
{"brand": "SIGMA SPECTRUM", "date": "20120531", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED WHILE DELIVERING MEDICATION TO A PT. THE INFUSION WAS PROGRAMMED TO DELIVER AT A RATE OF 999ML/HR. WHEN THE PUMP ALARMED FOR INFUSION COMPLETE, 200ML OF FLUID WAS OBSERVED TO REMAIN IN THE IV CONTAINER. (B)(4). THE DEVICE WAS NOT IDENTIFIED BY SERIAL NUMBER AND COULD THEREFORE NOT BE RETURNED TO SIGMA FOR EVALUATION. IT WAS IDENTIFIED THAT THE CUSTOMER WAS UTILIZING AN IV SET ((B)(4)) NOT INTENDED FOR USE WITH THE SPECTRUM PUMP AT FLOW RATES ABOVE 250ML/HR. FURTHER INVESTIGATION IS REQUIRED, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE", "report_number": "1314492-2012-00088"}
{"brand": "SIGMA SPECTRUM", "date": "20120601", "event_type": "Malfunction", "narrative": "(B)(4). THE SIGMA DEVICE EVALUATION IDENTIFIED A MALFUNCTION IN WHICH THE SELECTION OF ANY KEY (OTHER THAN ON/OFF, (.), #2, #3, #4, #5, #6, #7, #8, AND #9) WILL RESULT IN AN INPUT OF 0. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE THIRD ROW OF THE KEYPAD ON A PUMP WAS INOPERABLE.", "report_number": "1314492-2012-00092"}
{"brand": "SIGMA SPECTRUM", "date": "20120501", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP UNDER INFUSED FLUORURACIL TO A PT. THE INFUSION WAS PROGRAMMED TO DELIVER 320ML OF MEDICATION. WHEN THE DEVICE ALARMED FOR INFUSION COMPLETE, IT WAS OBSERVED THAT 160ML REMAINED IN THE CONTAINER. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND THE DEVICE WAS FOUND TO DELIVER WITHIN SPECIFICATION. AN ADDITIONAL FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HOUR) WITH THE UNIT PASSING. UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION TESTS WERE ALSO PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER, NO MALFUNCTION COULD BE IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00093"}
{"brand": "SIGMA SPECTRUM", "date": "20120320", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP POWERED OFF WITHOUT USER INPUT DURING AN INFUSION. THE CUSTOMER STATED THAT MULTIPLE SYSTEM ERROR 322 ALERTS WERE OBSERVED IN THE DEVICE HISTORY LOG. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. THE UNIT WAS TESTED FOR 48 HOURS USING THE PARAMETERS FOUND IN THE HISTORY LOG WITH NO OCCURRENCE OF A SYSTEM ERROR 322. REVIEW OF THE HISTORY LOG DOES NOT SHOW ANY INDICATIONS OF AN IMPROPER SHUT DOWN, HOWEVER TWO SYSTEM ERROR 322 ALARMS OCCURRED WITHIN THE REPORTED INFUSION SEGMENT, DURING THE SET LOADING PROCESS. IT IS LIKELY THAT THE INTERRUPTION CAUSED BY THE SYSTEM ERROR WAS PERCEIVED BY THE CUSTOMER AS THE PUMP TURNING OFF. SYSTEM ERROR 322 WILL OCCUR WHEN THE PUMP TRANSITIONS FROM THE DOOR OPEN STATE TO THE DOOR CLOSED/SET-LOADED STATE AND THE LOWER LINK SWITCH DOES NOT ACTIVATE. 711 PARK AVE.", "report_number": "1314492-2012-00094"}
{"brand": "SIGMA SPECTRUM", "date": "20120601", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP POWERED ON WITHOUT USER INPUT. THE DEVICE WAS THEN PROGRAMMED TO DELIVER BLOOD TO A PT. THE CUSTOMER STATED THAT DURING THE INFUSION, THE PUMP STOPPED INFUSION WITHOUT USER INPUT. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION AND THE UNIT WAS TESTED FOR 48 HOURS USING THE PARAMETERS FOUND IN THE HISTORY LOG DURING THE LAST BLOOD INFUSION AND NO OCCURRENCE OF UNINTENDED POWER ON OR OFF WAS OBSERVED. REVIEW OF THE HISTORY LOG SHOWS MULTIPLE DOWNSTREAM OCCLUSION ALARMS OCCURRED DURING THE LAST BLOOD INFUSION SEGMENT, WITH THE LAST OCCURRENCE FOLLOWED BY A PUMP STOP AND A PUMP OFF. 711 PARK AVE.", "report_number": "1314492-2012-00089"}
{"brand": "SIGMA SPECTRUM", "date": "20120601", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE KEYPAD ON A PUMP WAS INOPERABLE. (B)(4). THE SIGMA DEVICE EVALUATION IDENTIFIED A MALFUNCTION IN WHICH THE SELECTION OF ANY KEY (OTHER THAN ON/OFF, #5, #7, AND #8) WILL RESULT IN AN INPUT OF 6. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE", "report_number": "1314492-2012-00091"}
{"brand": "SIGMA SPECTRUM", "date": "20120425", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP WAS PROGRAMMED TO DELIVER PLATELETS TO A PT. APPROX 15 MINS AFTER THE START OF THE INFUSION, IT WAS OBSERVED THAT THE PUMP WAS INFUSING, BUT NO MEDICATION WAS BEING DELIVERED. IT WAS REPORTED THAT AFTER THE TUBING WAS CHECKED, THE PUMP WAS REPROGRAMMED AND THE PUMP INFUSED CORRECTLY. IT WAS THEN OBSERVED THAT THE SECONDARY MEDICATION HAD TRAVELED TO THE PRIMARY IV SET. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE, AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE SPECIFIC IV SET BEING USED AT THE TIME OF THE EVENT IS UNK. HOWEVER, A KNOWN CAUSE OF FLUID MIGRATION WHILE DELIVERING A SECONDARY MEDICATION IS A FAILED IN-LINE BACK CHECK VALVE ON THE PRIMARY IV SET. 711 PARK AVE.", "report_number": "1314492-2012-00090"}
{"brand": "SIGMA SPECTRUM", "date": "20120424", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP PROGRAMMED TO DELIVER 1000ML OF NORMAL SALINE AT A RATE OF 60ML/HR POWERED DOWN DURING THE INFUSION AND DISPLAYED THE CHARGE COMPLETE SCREEN. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION AND THE UNIT WAS TESTED FOR 48HRS USING THE PARAMETERS FOUND IN THE HISTORY LOG AND NO OCCURRENCE OF AN IMPROPER SHUTDOWN WAS OBSERVED. REVIEW OF THE DEVICE HISTORY LOG SHOWS NO EVIDENCE OF AN IMPROPER SHUTDOWN ON THE REPORTED DATE OF THE EVENT. ADD'L ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THE DEVICE WAS REC'D WITH WIRELESS MODULE MAC (B)(4). 711 PARK AVENUE", "report_number": "1314492-2012-00079"}
{"brand": "SIGMA SPECTRUM", "date": "20120525", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP SHUT OFF WHILE INFUSING MEDICATION TO A PT. THE CUSTOMER ALSO STATED THAT THE DEVICE WAS POWERED ON AND BECAME OPERATIONAL AGAIN WITHIN MINS OF THE OCCURRENCE. (B)(4). THE CUSTOMER STATED THAT THE PUMP SEEMED TO SHUT OFF DUE TO DATE AND TIME. HOWEVER, WHAT THE CUSTOMER ACTUALLY OBSERVED IS UNCLEAR AT THIS TIME. THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVENUE", "report_number": "1314492-2012-00080"}
{"brand": "SIGMA SPECTRUM", "date": "20120416", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP TURNED OFF W/O USER INPUT WHILE INFUSING AN INVESTIGATIONAL AGENT DURING A CANCER CLINICAL TRIAL. THE MEDICATION WAS PROGRAMMED TO DELIVER 100CC AT A RATE OF 50CC/HR. THE DEVICE WAS OPERATING WHILE CONNECTED TO A WIRELESS BATTERY MODULE AND AN EXTERNAL POWER SOURCE. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. REVIEW OF THE HISTORY LOG SHOWS AN OCCURRENCE OF AN IMPROPER SHUTDOWN, ON THE DAY OF THE REPORTED EVENT WHILE THE UNIT WAS OPERATING ON BATTERY POWER. AN IMPROPER SHUTDOWN WAS REPRODUCED DURING THE DEVICE EVAL. AN INTERRUPTION OF POWER WAS CAUSED BY AN INSUFFICIENT SOLDER CONNECTION ON THE WIRELESS MODULE FLEX OF THE WIRELESS MODULE. SIGMA SPECTRUM S/N (B)(4) WAS OPERATING WITH WIRELESS BATTERY MODULE (B)(4). 711 PARK AVENUE", "report_number": "1314492-2012-00081"}
{"brand": "SIGMA SPECTRUM", "date": "20120525", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED D5 WITH 0.45 NORMAL SALINE TO A PT. THE INFUSION WAS PROGRAMMED TO INFUSED 1000ML AT A RATE OF 50ML/HR. THE CUSTOMER STATED THAT 3 HRS LATER, THE CONTAINER WAS OBSERVED TO BE EMPTY AND THE DEVICE WAS ALARMING FOR AIR IN LINE. THE MEDICATION WAS BEING DELIVERED AS A PRIMARY INFUSION. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVENUE", "report_number": "1314492-2012-00082"}
{"brand": "SIGMA SPECTRUM", "date": "20120426", "event_type": "Malfunction", "narrative": "(B)(6). SIGMA EVALUATED THE DEVICE IN QUESTION AND A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND FOUND TO DELIVER WITHIN SPECIFICATION. A FLOW RATE TEST WAS ALSO PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HR) WITH THE UNIT PASSING. EXCESSIVE DRIP AND PRESSURE TESTING WAS CONDUCTED AT 60 DEGREES FAHRENHEIT WITH THE UNIT PASSING. A VISUAL INSPECTION OF THE EVENT IV SET WAS PERFORMED AND NO EVIDENCE OF A MALFUNCTION WAS IDENTIFIED. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION TESTS WERE PERFORMED PER SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. AN ENGINEERING INVESTIGATION HAS CONCLUDED THAT A FREE FLOW EVENT COULD NOT PRODUCE SUFFICIENT GRAVITATIONAL FORCE TO COLLAPSE A DRIP CHAMBER. SIGMA WAS ABLE TO DUPLICATE A COLLAPSED DRIP CHAMBER, WITHIN THE APPROXIMATE REPORTED TIME FRAME OF 7 MINS, WHEN A 52ML CONTAINER WAS LEFT EMPTY OF AIR AND FLUID, WITH THE SET FULLY PRIMED AND THE DRIP CHAMBER FILLED TO THE INDICATOR MARK. THE ACTUAL VOLUME OF FLUID IN THE CONTAINER AT THE START OF THE REPORTED EVENT INFUSION IS UNK. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER NO DEVICE MALFUNCTION COULD BE IDENTIFIED. IT WAS REPORTED THAT AN ALLEGED FREE FLOW EVENT OCCURRED WHILE DELIVERING MEDICATION TO A PT. THE INFUSION WAS PROGRAMMED TO DELIVER 52ML AT A RATE OF 52ML/HR. THE CUSTOMER STATED THAT THE ENTIRE CONTAINER CONTENTS INFUSED IN APPROX 7 MINS. THE DRIP CHAMBER OF THE IV SET WAS OBSERVED TO HAVE BEEN COLLAPSED. THERE WAS NO PT HARM. 711 PARK AVENUE", "report_number": "1314492-2012-00083"}
{"brand": "SIGMA SPECTRUM", "date": "20120504", "event_type": "Injury", "narrative": "IT WAS REPORTED THAT A PUMP WAS PROGRAMMED TO DELIVER 250ML OF PHENYLEPHRINE AT A RATE OF 20ML/HR. THE PUMP INDICATED THAT THE INFUSION WAS IN PROGRESS, HOWEVER, IT WAS OBSERVED THAT NO MEDICATION WAS BEING DELIVERED. THE CUSTOMER ALSO STATED THAT THE PT'S BLOOD PRESSURE DROPPED AND ONCE THE PUMP WAS REPLACED AND THE MEDICATION WAS DELIVERED, THE PT'S BLOOD PRESSURE WAS STABILIZED. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVALUATION, AND THEREFORE, AN EVALUATION COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVALUATION WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00095"}
{"brand": "SIGMA SPECTRUM", "date": "20120613", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SYSTEM ERROR 345 OCCURRED ON A PUMP, WHILE IN OPERATION. THE DEVICE WAS PROGRAMMED TO DELIVER AN UNK MEDICATION AT AN UNK RATE. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. IT WAS OBSERVED THAT THE SYSTEM ERROR 345 WAS CAUSED BY A FAILED UPSTREAM SENSOR. A SYSTEM ERROR 345 OCCURS WHEN THE TEMPERATURE REPORTED BY THE UPSTREAM AND DOWNSTREAM THERMISTORS HAVE A DIFFERENCE OF GREATER THAN 10 DEGREES FAHRENHEIT FOR 10 CONSECUTIVE CAM REVOLUTIONS. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. AT THIS, TIME DATE OF EVENT IS UNK. 711 PARK AVE.", "report_number": "1314492-2012-00102"}
{"brand": "SIGMA SPECTRUM", "date": "20120613", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A SYSTEM ERROR 345 OCCURRED ON A PUMP, WHILE IN OPERATION. THE DEVICE WAS PROGRAMMED TO DELIVER AN UNK MEDICATION AT AN UNK RATE. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. IT WAS OBSERVED THAT THE SYSTEM ERROR 345 WAS CAUSED BY A FAILED UPSTREAM SENSOR. A SYSTEM ERROR 345 OCCURS WHEN THE TEMPERATURE REPORTED BY THE UPSTREAM AND DOWNSTREAM THERMISTORS HAVE A DIFFERENCE OF GREATER THAN 10 DEGREES FAHRENHEIT FOR 10 CONSECUTIVE CAM REVOLUTIONS. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. AT THIS TIME, THE DATE OF EVENT IS UNK. 711 PARK AVE.", "report_number": "1314492-2012-00103"}
{"brand": "SIGMA SPECTRUM", "date": "20120514", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED TPN TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER AN UNK VTBI AT AN UNK RATE. THE CUSTOMER REPORTED THAT \"THE INFUSION RAN DRY PRIOR TO THE PROGRAMMED VOLUME REACHING ZERO (5 HOURS EARLY).\" (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00101"}
{"brand": "SIGMA SPECTRUM", "date": "20120608", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A KEYPAD ON A PUMP ENTERED ANY KEY SELECTION TWICE. (B)(4). ALTHOUGH THE CUSTOMER ALLEGED THE KEYPAD WAS ¿DOUBLE TAPPING¿ THE SIGMA DEVICE EVAL FOUND THAT WHEN ANY KEY (OTHER THAN THE ON/OFF AND 8 KEY) IS SELECTED, AN INPUT OF THE #8 WILL OCCUR. NO EVIDENCE OF UNINTENTIONAL DOUBLE ENTRY WAS EVIDENT FROM REVIEW OF THE DEVICE HISTORY LOG. SIGMA¿S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00100"}
{"brand": "SIGMA SPECTRUM", "date": "20120608", "event_type": "Malfunction", "narrative": "(B)(4). ALTHOUGH THE CUSTOMER ALLEGED THE KEYPAD ¿DOUBLE BEEPS AND TYPES¿ THE SIGMA DEVICE EVAL FOUND THAT WHEN ANY KEY (OTHER THAN ON/OFF, #5, #6, #7, #8, AND #9) IS SELECTED, AN INPUT OF THE (.) KEY WILL OCCUR. NO EVIDENCE OF UNINTENTIONAL DOUBLE ENTRY WAS EVIDENT FROM REVIEW OF THE DEVICE HISTORY LOG. SIGMA¿S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A KEYPAD ON A PUMP ENTERS A SINGLE SELECTION TWICE.", "report_number": "1314492-2012-00099"}
{"brand": "SIGMA SPECTRUM", "date": "20120423", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP STOPPED WITHOUT USER INPUT WHILE DELIVERING NITROGLYCERIN TO A PT. THE USER STATED THAT THE PUMP DISPLAYED ¿MALFUNCTION¿. THE DEVICE WAS PROGRAMMED TO DELIVER 250 ML AT A RATE OF 1.5 ML/HR. (B)(4). REVIEW OF THE DEVICE HISTORY LOG SHOWS TWO OCCURRENCES OF AN IMPROPER SHUTDOWN WHILE OPERATING ON POWER SUPPLIED BY THE WIRELESS BATTERY. SIGMA¿S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00098"}
{"brand": "SIGMA SPECTRUM", "date": "20120508", "event_type": "Malfunction", "narrative": "(B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A USER LOADED TUBING UPSIDE DOWN IN THE PUMP. IT WAS OBSERVED THAT THE IV SET WAS UPSIDE DOWN AND THERE WAS BLOOD IN THE LINE. 711 PARK AVE.", "report_number": "1314492-2012-00096"}
{"brand": "SIGMA SPECTRUM", "date": "20120510", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP POWERED OFF TWO TIMES DURING AN INFUSION. THE PUMP WAS DELIVERING HEPARIN AT AN UNK RATE. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. REVIEW OF THE HISTORY LOG DOES NOT SHOW ANY INDICATIONS OF AN IMPROPER SHUT DOWN, HOWEVER TWO SYSTEM ERROR 322 ALARMS OCCURRED WITHIN THE REPORTED INFUSION SEGMENT, DURING THE SET LOADING PROCESS. IT IS LIKELY THAT THE INTERRUPTION CAUSED BY THE SYSTEM ERROR WAS PERCEIVED BY THE CUSTOMER AS THE PUMP TURNING OFF. THE DEVICE WAS TESTED USING THE PARAMETERS FOUND IN THE HISTORY LOG ON THE DAY OF THE EVENT, TWO OCCURRENCES OF A SYSTEM 322 WERE OBSERVED. SYSTEM ERROR 322 WILL OCCUR WHEN THE PUMP TRANSITIONS FROM THE DOOR OPEN STATE TO THE DOOR CLOSED/SET-LOADED STATE AND THE LOWER LINK SWITCH DOES NOT ACTIVATE. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00097"}
{"brand": "SIGMA SPECTRUM", "date": "20120614", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED VANCOMYCIN TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER 200ML AT A RATE OF 100ML/HR. IT WAS OBSERVED THAT AFTER ONE HOUR, THE ENTIRE CONTAINER WAS EMPTY. THE CUSTOMER ALSO STATED THAT THE FACILITY'S INTERNAL REPORT SUBMITTED BY THE USER DID NOT CORRESPOND WITH THE DEVICE HISTORY LOG. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE, AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00110"}
{"brand": "SIGMA SPECTRUM", "date": "20120614", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A KEYPAD ON A PUMP ENTERS A SINGLE SELECTION TWICE. (B)(4). ALTHOUGH THE CUSTOMER ALLEGED THE KEYPAD \"DOUBLE TAPS\", THE SIGMA DEVICE EVAL FOUND THAT WHEN ANY KEY (OTHER THAN ON/OFF, (.), #0, #1, #2, #3, #4, #5, #6, #7, #8, AND #9) IS SELECTED, AN INPUT OF THE (OK) KEY WILL OCCUR. REVIEW OF THE DEVICE HISTORY LOG WAS UNABLE TO IDENTIFY EVIDENCE OF ANY UNINTENDED DOUBLE ENTRY. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00109"}
{"brand": "SIGMA SPECTRUM", "date": "20120507", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP STOPPED WITHOUT USER INPUT WHILE DELIVERING MEDICATION TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER 1000ML OF IV FLUID AT A RATE OF 45ML/HR. THE CUSTOMER STATED THAT AN ERROR MESSAGE WAS OBSERVED WHEN THE PUMP STOPPED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. IT WAS OBSERVED THAT THE SYSTEM ERROR 345 WAS CAUSED BY A FAILED UPSTREAM SENSOR. A SYSTEM ERROR 345 OCCURS WHEN THE TEMP REPORTED BY THE UPSTREAM AND DOWNSTREAM THERMISTORS HAVE A DIFFERENCE OF GREATER THAN 10 DEGREES FAHRENHEIT FOR 10 CONSECUTIVE CAM REVOLUTIONS. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00106"}
{"brand": "SIGMA SPECTRUM", "date": "20120614", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP POWERED OFF WITHOUT USER INPUT. THE DEVICE WAS PROGRAMMED TO DELIVER AN UNK MEDICATION AT AN UNK RATE. THE PUMP WAS REPLACED AND THE INFUSION WAS RESTARTED. (B)(4). THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00105"}
{"brand": "SIGMA SPECTRUM", "date": "20120513", "event_type": "Malfunction", "narrative": "THE CUSTOMER REPORTED THAT A KEYPAD ON A PUMP WAS NOT FUNCTIONING CORRECTLY. (B)(4). THE SIGMA DEVICE EVAL FOUND THAT WHEN ANY KEY (OTHER THAN ON/OFF, #5, #7, #8, AND #9) IS SELECTED, THE #6 WILL BE ENTERED. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00104"}
{"brand": "SIGMA SPECTRUM", "date": "20120422", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED WHILE DELIVERING LIPIDS TO A PT. THE DEVICE WAS PROGRAMMED TO DELIVER 250ML OF FLUID AT A RATE OF 21 ML/HR. THE CUSTOMER STATED THAT APPROX 1.5 HRS AFTER THE INFUSION WAS STARTED, THE IV CONTAINER WAS ALMOST EMPTY. IT WAS ALSO REPORTED THAT WHEN THE PUMP WAS STOPPED, THE MEDICATION CONTINUED TO INFUSE. (B)(4). A FLOW RATE TEST WAS PERFORMED WITH THE DEVICE IN QUESTION, PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND FOUND TO DELIVER WITHIN SPECIFICATION. A FLOW RATE TEST WAS ALSO PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG (FOR A PERIOD OF ONE HR) WITH THE UNIT PASSING. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION TESTS WERE PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. EXCESSIVE DRIP AND PRESSURE TESTING WAS CONDUCTED AT 60 DEGREES FAHRENHEIT WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER, NO MALFUNCTION COULD BE IDENTIFIED. 711 PARK AVENUE", "report_number": "1314492-2012-00108"}
{"brand": "SIGMA SPECTRUM", "date": "20120508", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP ALARMED \"DOOR NOT FULLY LATCHED\" DURING THE IV SET LOADING PROCESS. THE CUSTOMER STATED THAT THE DEVICE WAS REPLACED AND THE INFUSION WAS STARTED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. DURING DEVICE EVAL, THE PUMP WAS NOT ABLE TO RECOGNIZE THE DOOR IN THE FULLY LATCHED POSITION. THE ALERT WAS DUE TO A FAILED UPPER LINK SWITCH. A DOOR NOT FULLY LATCH ALARM OCCURS WHEN AN IV SET IS LOADED, THE DOOR IS CLOSED AND THERE IS A DISPARITY IN THE STATE OF THE UPPER AND LOWER DOOR LATCHES. 711 PARK AVENUE", "report_number": "1314492-2012-00107"}
{"brand": "SIGMA SPECTRUM", "date": "20120520", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED TPN TO A PT. THE INFUSION WAS PROGRAMMED TO DELIVER 2160ML AT A RATE OF 90ML/HR. THE CUSTOMER STATED THAT THE INFUSION ENDED APPROX 5 HOURS EARLY. IT WAS ALSO REPORTED THAT THE CUSTOMER PERFORMED 6 SUBSEQUENT FLOW RATE TESTS WITH THE DEVICE IN QUESTION. DURING EACH TEST, THE DEVICE PERFORMED AS EXPECTED. ALSO, AT THE START OF THE REPORTED EVENT INFUSION, A NEW PT WAS NOT SELECTED AND CONSEQUENTLY THE PREVIOUS \"VOLUME GIVEN\" WAS NOT CLEARED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND THE DEVICE WAS FOUND TO DELIVER WITHIN SPECIFICATION. A FLOW RATE TEST WAS ALSO PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND THE DEVICE WAS FOUND TO DELIVER WITHIN SPECIFICATION. ADDITIONALLY, EXCESSIVE DRIP AND PRESSURE TESTING WAS CONDUCTED AT 60 DEGREES FAHRENHEIT WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SUPPORTS THE REPORTED EVENT PARAMETERS; HOWEVER, NO MALFUNCTION COULD BE IDENTIFIED. 711 PARK AVE.", "report_number": "1314492-2012-00111"}
{"brand": "SIGMA SPECTRUM", "date": "20120703", "event_type": "Injury", "narrative": "(B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION AND A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND THE DEVICE WAS FOUND TO DELIVER WITHIN SPEC. ADDITIONALLY, UPSTREAM OCCLUSION AND DOWNSTREAM OCCLUSION TESTS WERE PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. THE AVAILABLE INFO DOES NOT REASONABLY SUGGEST THAT A DEVICE MALFUNCTION OCCURRED AND THIS EVENT IS BEING SUBMITTED DUE TO THE PT INJURY RESULTING FROM THE REPORTED INFILTRATION. THE SIGMA SPECTRUM INFUSION PUMP DOES NOT HAVE THE CAPABILITY TO DETECT INFILTRATION EVENTS, AND IS COMMUNICATED IN THE SIGMA SPECTRUM OPERATORS MANUAL AS \"THE PUMP WAS NOT DESIGNED NOR IS INTENDED TO DETECT INFILTRATIONS OR EXTRAVASATIONS.\" THE EVENT DATE IS CURRENTLY UNK. IT WAS REPORTED THAT AN INFILTRATION OCCURRED WHILE A PUMP WAS DELIVERING MEDICATION TO A PT (MEDICATION, PROGRAMMED AMOUNT AND DELIVERY RATE UNK). 711 PARK AVE.", "report_number": "1314492-2012-00121"}
{"brand": "SIGMA SPECTRUM", "date": "20120529", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED LEVAQUIN TO A PT. THE DEVICE WAS PROGRAMMED TO INFUSE 100ML OF FLUID AT A RATE OF 100ML/HR, AS A SECONDARY INFUSION. THE CUSTOMER STATED THAT THE SIZE OF THE SECONDARY INFUSION CONTAINER WAS 150 ML. IT WAS OBSERVED THAT THE ENTIRE CONTAINER CONTENTS WAS DELIVERED TO THE PT. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION AND A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE AND THE DEVICE WAS FOUND TO DELIVER WITHIN SPEC. AN ADD'L FLOW RATE TEST WAS PERFORMED USING THE EVENT INFUSION PARAMETERS FOUND IN THE HISTORY LOG AND USING THE EVENT IV SET, WITH THE UNIT PASSING. EXCESSIVE DRIP AND PRESSURE TESTING WAS ALSO CONDUCTED AT 60 DEGREES FAHRENHEIT WITH THE UNIT PASSING. THE CUSTOMER HAS REPORTED THAT THE SECONDARY CONTAINER SIZE WAS 150ML AND ONLY 100ML VTBI WAS PROGRAMMED. IT IS NORMAL CLINICAL PRACTICE, AND IS STATED IN THE SIGMA SPECTRUM OPERATOR'S MANUAL, \"TO AVOID INFUSING RESIDUAL AMOUNTS OF THE SECONDARY CONTAINER AT PRIMARY FLOW RATES, BE SURE TO PROPERLY SET THE SECONDARY VTBI VALUE. SECONDARY VTBI SHOULD EQUAL SECONDARY BAG VOLUME.\" IT IS POSSIBLE THAT AFTER THE SECONDARY INFUSION WAS COMPLETE, THE USER DID NOT PROVIDE A GRAVITY ADVANTAGE TO THE PRIMARY CONTAINER AND CONSEQUENTLY THE REMAINING FLUID IN THE SECONDARY CONTAINER WAS DELIVERED TO THE PT AT THE PRIMARY INFUSION RATE. 711 PARK AVE.", "report_number": "1314492-2012-00113"}
{"brand": "SIGMA SPECTRUM", "date": "20120628", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT WHEN CERTAIN KEYPAD SELECTIONS ARE PRESSED, THE PUMP ENTERS AN UNINTENDED VALUE. (B)(4). THE SIGMA DEVICE EVAL FOUND THAT WHEN ANY KEY (OTHER THAN ON/OFF, (.), #2, #4, #5, #6, #7, #8, AND #9) IS SELECTED, AN AUTOMATIC ADD'L INPUT OF THE #3 KEY WILL OCCUR (E.G WHEN THE #1 KEY IS PRESSED 13 WILL BE DISPLAYED). SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00115"}
{"brand": "SIGMA SPECTRUM", "date": "20120628", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A USER WAS UNABLE TO LOAD AN IV SET INTO A PUMP. (B)(4). REVIEW OF THE HISTORY SHOWS MULTIPLE \"DOOR NOT FULLY LATCHED\" ALERTS. A DOOR NOT FULLY LATCHED ALARM OCCURS WHEN AN IV SET IS LOADED, THE DOOR IS CLOSED AND THERE IS A DISPARITY IN THE STATE OF THE UPPER AND LOWER DOOR LATCHES. THE DEVICE WAS NOT RETURNED TO SIGMA FOR EVAL AND THEREFORE AN EVAL COULD NOT BE COMPLETED. IF THE DEVICE IS RETURNED, AN EVAL WILL BE COMPLETED AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00116"}
{"brand": "SIGMA SPECTRUM", "date": "20120628", "event_type": "Malfunction", "narrative": "(B)(4). THE SIGMA DEVICE EVAL FOUND THAT WHEN ANY KEY (OTHER THAN ON/OFF, #7, #8, AND #9) IS SELECTED, AN AUTOMATIC AND ADD'L INPUT OF THE #9 KEY WILL OCCUR (E.G. WHEN THE #4 KEY IS PRESSED 49 WILL BE DISPLAYED). REVIEW OF THE DEVICE HISTORY LOG WAS UNABLE TO IDENTIFY EVIDENCE OF ANY UNINTENDED DOUBLE ENTRY. IT WAS REPORTED THAT A KEYPAD ON A PUMP ENTERS A SINGLE SELECTION TWICE. 711 PARK AVE.", "report_number": "1314492-2012-00117"}
{"brand": "SIGMA SPECTRUM", "date": "20120531", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP DISPLAYED A BATTERY ALERT. THE BATTERY CELL IN THE WIRELESS BATTERY MODULE WAS REPLACED WHEN A \"BOARD STARTED SMOKING WITH A SMALL FIREBALL EMITTING FROM CIRCUIT.\" THE CUSTOMER ALSO STATED THAT FLUID DAMAGE INSIDE THE BATTERY MODULE WAS OBSERVED. (B)(4). SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00118"}
{"brand": "SIGMA SPECTRUM", "date": "20120523", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT WHILE INFUSING NOREPINEPHRINE TO A PT, A SYSTEM ERROR 322 OCCURRED AND A SPIKE IN THE PT'S BLOOD PRESSURE WAS OBSERVED. THE CUSTOMER STATED THAT A POWER OFF/POWER ON SEQUENCE WAS PERFORMED AND THE INFUSION WAS RESTARTED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION AND WAS UNABLE TO DUPLICATE A SYSTEM ERROR 322. REVIEW OF THE DEVICE HISTORY LOG SHOWS THE OCCURRENCE OF A SYSTEM ERROR 322 DURING THE REPORTED INFUSION. SYSTEM ERROR 322 WILL OCCUR WHEN THE PUMP TRANSITIONS FROM THE DOOR OPEN STATE TO THE DOOR CLOSED/SET-LOADED STATE AND THE LOWER LINK SWITCH DOES NOT ACTIVATE. SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00112"}
{"brand": "SIGMA SPECTRUM", "date": "20120703", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE \"KEYPAD DOUBLE TAPS AND OTHER TIMES THERE IS NO KEYPAD RESPONSE.\" (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. IT WAS OBSERVED THAT WHEN ANY KEY ON THE KEYPAD IS SELECTED, THE \"AC UNPLUGGED\" / \"AC PLUGGED IN\" NOTIFICATIONS WERE AUDIBLE, WITH THE ABSENCE OF ANY \"AC UNPLUGGED\" OR \"AC PLUGGED IN\" ACTIONS. IT WAS ALSO OBSERVED THAT THE DEVICE DID NOT LOSE POWER WHEN THE AC TONES OCCURRED. THE KEYPAD FUNCTIONALITY WAS EVALUATED AND WAS DETERMINED TO PERFORM ACCORDING TO SPECIFICATIONS, AND NO KEYPAD MALFUNCTIONS WAS IDENTIFIED. FURTHER EVALUATION RESULTED IN A CONCLUSION THAT THE ADDITIONAL AUDIO TONES WERE A RESULT OF AN IMPROPERLY SEATED AND SECURED BACK FLEX CONNECTOR ON THE I/O PROCESSOR BOARD. 711 PARK AVE.", "report_number": "1314492-2012-00124"}
{"brand": "SIGMA SPECTRUM", "date": "20120710", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT WHEN ANY KEYPAD SELECTION ON A PUMP IS ENTERED, THE LETTER \"G\" DISPLAYS. (B)(4). THE SIGMA DEVICE EVAL FOUND THE #2, #3, #5, #7 AND #8 KEYS TO BE INOPERABLE. IT WAS OBSERVED THAT WHEN ANY REMAINING FUNCTIONAL KEYS ARE SELECTED, AN AUTOMATIC OUTPUT OF THE #3 KEY WILL OCCUR FOLLOWING THE SELECTED KEY'S FUNCTION (E.G. WHEN THE #4 KEY IS PRESSED 43 WILL BE DISPLAYED). SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00126"}
{"brand": "SIGMA SPECTRUM", "date": "20120710", "event_type": "Malfunction", "narrative": "(B)(4). THE SIGMA DEVICE EVAL FOUND THE #8 KEY TO BE INOPERABLE. IT WAS OBSERVED THAT WHEN ANY REMAINING FUNCTIONAL KEYS ARE SELECTED, AN AUTOMATIC OUTPUT OF THE #8 KEY WILL OCCUR FOLLOWING THE SELECTED KEY'S FUNCTION (E.G. WHEN THE #4 KEY IS PRESSED 48 WILL BE DISPLAYED). SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT A KEYPAD ON A PUMP \"DISPLAYS THE LETTER V WHENEVER ANY NUMBERS ARE TYPED.\" 711 PARK AVE.", "report_number": "1314492-2012-00125"}
{"brand": "SIGMA SPECTRUM", "date": "20120605", "event_type": "Malfunction", "narrative": "THE CUSTOMER REPORTED THAT A PUMP WILL \"DOUBLE TAP WHEN A BUTTON IS PRESSED.\" (B)(4). THE SIGMA DEVICE EVAL FOUND THE #2, #3, #4, #5, #6, #7, #8, AND #9 KEYS TO BE INOPERABLE. IT WAS OBSERVED THAT WHEN ANY REMAINING FUNCTIONAL KEYS ARE SELECTED, AN AUTOMATIC OUTPUT OF THE #3 KEY WILL OCCUR FOLLOWING THE SELECTED KEY'S FUNCTION (E.G. WHEN THE #1 KEY IS PRESSED 13 WILL BE DISPLAYED). SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00128"}
{"brand": "SIGMA SPECTRUM", "date": "20120710", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PUMP ENTERS \"G\" WHEN ANY KEY IS SELECTED. (B)(4). SIGMA DEVICE EVAL FOUND THE #2, #3, #5, #7 AND #8 KEYS TO BE INOPERABLE. IT WAS OBSERVED THAT WHEN ANY REMAINING FUNCTIONAL KEYS ARE SELECTED, AN AUTOMATIC OUTPUT OF THE #3 KEY WILL OCCUR FOLLOWING THE SELECTED KEY'S FUNCTION (E.G. WHEN THE #4 KEY IS PRESSED 43 WILL BE DISPLAYED). SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. 711 PARK AVE.", "report_number": "1314492-2012-00127"}
{"brand": "SIGMA SPECTRUM", "date": "20120708", "event_type": "Malfunction", "narrative": "THE LARGE VOLUME INFUSION PUMP WAS USED TO ADMINISTER A PRBC TRANSFUSION TO A PATIENT ON ECMO. THE TUBING WAS INVERTED BY ACCIDENT BY THE BEDSIDE RN, AND THE SYSTEM ACTUALLY SUCKED OUT THE BLOOD FROM THE PATIENT FROM THE PIV PERIPHERAL INTRAVENOUS LINE AND INTO THE PRBC BAG ITSELF WITHOUT ANY WARNING OR ALARMS.  THERE ARE NO SAFETY CHECK VALVES NOTED ON THE TUBING TO PREVENT THIS OR ANYTHING THAT WOULD FIT INTO THE MACHINE WHERE THE TUBING LIES TO ONLY BE ABLE TO PLACE THE TUBING IN ONE WAY/CORRECTLY.", "report_number": "2665238"}
{"brand": "SIGMA SPECTRUM", "date": "20120615", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT A PROPOFOL INFUSION WAS PROGRAMMED AND THE PUMP WAS PLACED IN STANDBY MODE AT 10:30 AM. THE NURSE OBSERVED THAT AT 3:00 PM THE PUMP REMAINED IN STANDBY MODE. HOWEVER, AT 4:00 PM THE PUMP WAS DELIVERING THE PROGRAMMED INFUSION. IT WAS REPORTED THAT THE INFUSION STARTED WITHOUT USER INPUT. THE CUSTOMER ALSO STATED THAT NO PT INJURY OCCURRED. (B)(4). SIGMA EVALUATED THE DEVICE IN QUESTION. A FLOW RATE TEST WAS PERFORMED PER THE SIGMA PREVENTIVE MAINTENANCE PROCEDURE WITH THE UNIT PASSING. REVIEW OF THE HISTORY LOG SHOWS THAT AT APPROX 2 HOURS PRIOR TO THE REPORTED TIME OF DISCOVERY, FIVE SELECTIONS WERE RECORDED AS USER INPUT. THE PUMP ENTERED SLEEP MODE, EXITED SLEEP MODE, \"NO\" WAS SELECTED FOR NEW PT, \"RUN\" WAS SELECTED AND FLOW CONFIRMATION WAS CONFIRMED. THE HISTORY LOG CANNOT PROVIDE EVIDENCE OF ANY PUMP SELECTIONS WITHOUT USER INPUT. 711 PARK AVE.", "report_number": "1314492-2012-00133"}
{"brand": "SIGMA SPECTRUM", "date": "20120725", "event_type": "Malfunction", "narrative": "IT WAS REPORTED THAT THE #9 KEY ON A PUMPS KEYPAD IS \"STUCK.\" (B)(4). THE SIGMA DEVICE EVALUATION FOUND THE #7, #8 AND #9 KEYS TO BE INOPERABLE. IT WAS OBSERVED THAT WHEN ANY REMAINING FUNCTIONAL KEYS ARE SELECTED, AN AUTOMATIC OUTPUT OF THE #9 KEY WILL OCCUR FOLLOWING THE SELECTED KEY'S FUNCTION (E.G. WHEN THE #1 IS PRESSED 19 WILL BE DISPLAYED). SIGMA'S ENGINEERING INVESTIGATION IS IN PROGRESS. WHEN COMPLETE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. AT THIS TIME, THE DATE OF EVENT IS UNK. 711 PARK AVE.", "report_number": "1314492-2012-00147"}
{"brand": "SIGMA SPECTRUM", "date": "20120326", "event_type": "Death", "narrative": "IT WAS REPORTED THAT A PUMP OVER INFUSED EPINEPHRINE TO A PT. THE PUMP WAS PROGRAMMED TO DELIVER 2 MCG/MIN AND AFTER AN UNK AMOUNT OF TIME, IT WAS OBSERVED THAT THE DEVICE WAS DELIVERING AT 150 CC/MIN (APPROX 40 MCG/MIN). THE CUSTOMER STATED THAT THE DOSE RATE CHANGE OCCURRED WITHOUT OPERATOR PUMP INTERVENTION DURING TRANSPORT FROM THE OPERATING ROOM TO THE CARDIAC INTENSIVE CARE UNIT. THE PT BECAME HYPOTENSIVE AND ACIDOTIC. THIS CONDITION WAS CORRECTED USING MEDICAL INTERVENTION WITH THE ADMINISTRATION OF A BICARB SOLUTION AND RESETTING THE EPINEPHRINE TO 2 MCG/MIN. AFTER SEVERAL DAYS OF IMPROVEMENT, THE PT EXPERIENCED A CARDIAC ARREST AND EXPIRED. ACTUAL CAUSE OF DEATH IS UNK AT THIS TIME. (B)(4). SIGMA WAS UNAWARE OF THIS EVENT PRIOR TO RECEIVING AN FDA REQUEST FOR ADD'L INFO ON (B)(4) 2012, INCLUDING A REDACTED USER FACILITY REPORT ((B)(4)). THE CUSTOMER IS UNK AND, CONSEQUENTLY SIGMA HAS BEEN UNABLE TO OBTAIN ADD'L EVENT INFO. SIGMA'S INVESTIGATION IS IN PROGRESS, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED BY (B)(4) 2012. 711 PARK AVE.", "report_number": "1314492-2012-00131"}
{"brand": "SIGMA SPECTRUM", "date": "20120716", "event_type": "Malfunction", "narrative": "IV PUMP WAS RUNNING DOPAMINE. PUMP ALARMED AND SAID \"BAG EMPTY\" AND THAT IT HAD INFUSED 150CC. THE BAG WAS A TOTAL OF 250CC AND IT WAS STILL ALMOST FULL.", "report_number": "2784930"}
{"brand": "SIGMA SPECTRUM", "date": "20120911", "event_type": "Malfunction", "narrative": "PUMP PROGRAMMED AND RUNNING INSULIN GTT. GTT RATE AT 4.3 UNITS/HR - MESSAGE BAR AT THE TOP DISPLAYED 100 UNITS/HR. THE WIRELESS BOX WAS GREEN SHOWING COMMUNICATION. THE MESSAGE VIA DIA IN COMPUTER SHOWED GTT RUNNING AT 100 UNITS/HR. EVERYTHING WAS DONE TO TRY AND RE-ESTABLISH CORRECT COMMUNICATION: DISASSOCIATING, REASSOCIATING, TURNING PUMP OFF AND BACK ON, CHANGING RATE. UPON TOUCHING BASE WITH COMPUTER SUPPORT IT WAS FOUND THAT THIS PUMP HAD NOT BEEN HEARD FROM FOR TWO WEEKS.", "report_number": "2833269"}
{"brand": "SIGMA SPECTRUM", "date": "20120917", "event_type": "Malfunction", "narrative": "SIGMA PUMP WOULD KEEP ALARMING BATTERY ALERT EVEN WHEN PLUGGED IN.", "report_number": "2833315"}
{"brand": "SIGMA SPECTRUM", "date": "20121216", "event_type": "Malfunction", "narrative": "SIGMA SPECTRUM INFUSION PUMP S/N (B)(4) FAILED TO ALARM FOR AN UPSTREAM OCCLUSION CONDITION. THE PUMP DISPLAYED A DELIVERED VOLUME THAT DID NOT ACCURATELY REFLECT THE ACTUAL DELIVERED VOLUME. THE CLINICIAN STATES: \"THE PT WAS ON A PRECEDEX DRIP AND IT WAS LATER NOTICED THAT THE IV PUMP HAD NOT INFUSED THE EXPECTED VOLUME. THE TUBING WAS PARTIALLY OCCLUDED BY THE SLIDE CLAMP AND THE PUMP SHOULD HAVE ALARMED TO NOTIFY THE RN.\"", "report_number": "MW5028391"}
{"brand": "SIGMA SPECTRUM", "date": "20120911", "event_type": "Malfunction", "narrative": "AT 2345, ASSESSED THAT ACYCLOVIR IV BAG WAS EMPTY AND NS (NORMAL SALINE) 500CC IV BAG WAS ALMOST EMPTY. NS 500CC IV BOLUS WAS STARTED AT 2240 AND WAS PLACED AS A SECONDARY INFUSION AND WAS TO BE RUN OVER 45 MINUTES. ACYCLOVIR WAS PLACED AS A PRIMARY TO RUN OVER 8 HOURS AND START INFUSING WHEN NS 500CC IV FINISHED. PATIENT SLEEPING DENIED ANY DISCOMFORT; VITAL SIGNS STABLE.  PHYSICIAN PAGED AND ORDERED NS 500CC IV OVER 2 HOURS. NS 500CC IV OVER 2 HOURS INFUSED. NO PATIENT HARM.", "report_number": "2929939"}
{"brand": "SIGMA SPECTRUM", "date": "20120904", "event_type": "Malfunction", "narrative": "ORDERED NEW VERSED 50MG/50ML GTT (MEDICATION THAT WAS INFUSING IN MALFUNCTIONING PUMP). DID NOT BOLUS ANY OF THIS MEDICATION AND WAS CONCERNED AS TO WHY THE MEDICATION NEEDED REPLACING SO SOON. UPON ASSESSMENT, VOLUME OF THIS MEDICATION IS COMPLETELY EMPTY. MEDICATION WAS HUNG AT 0200 HOUR NOT NEWLY SPIKED, MEANING NO NEED TO PRIME TUBING). MEDICATION SHOULD HAVE RAN FOR ABOUT 10 HOURS. MEDICATION INFUSED IN ABOUT 5 HOURS. INFORMATION IN DISPLAY WINDOW: MIDAZOLAM 50MG/50ML, DOSE 5MG/HR, RATE 5 ML, VTBI=16.5 TIME 03:19. NO PATIENT HARM.DEVICE #1IS THIS A LABORATORY DEVICE OR LABORATORY TEST?NO.", "report_number": "3076705"}
{"brand": "SIGMA SPECTRUM", "date": "20130821", "event_type": "Malfunction", "narrative": "TUBE FROM THE PUMP WAS FOUND TO BE CLAMPED HOWEVER THE SIGMA PUMP FAILED TO ALARM THAT THE TUBE WAS OCCLUDED.", "report_number": "3378308"}
{"brand": "SIGMA SPECTRUM", "date": "20131004", "event_type": "Malfunction", "narrative": "SIGMA PUMP WOULD NOT OPEN AND RELEASE IV TUBING.", "report_number": "3442015"}
{"brand": "SIGMA SPECTRUM", "date": "20140125", "event_type": "Malfunction", "narrative": "HEPARIN INFUSION WAS ORDERED FOR THE PATIENT. RN SET PUMP TO ADMINISTER 1000U/HOUR. THIS WAS DOUBLE CHECKED. IV BAG CONTAINED 25000U. APPROXIMATELY 2 HOURS LATER RN NOTICED THAT THE HEPARIN BAG WAS EMPTY. DOCTOR WAS NOTIFIED IMMEDIATELY. NO HARM TO THE PATIENT AS A RESULT.", "report_number": "3605134"}
{"brand": "SIGMA SPECTRUM", "date": "20140116", "event_type": "No answer provided", "narrative": "THE NURSE PROGRAMMED THE INFUSION PUMP TO INFUSE 1000 ML OVER THE COURSE OF 10 HOURS. AFTER BEGINNING THE TREATMENT AND VERIFYING EVERYTHING LOOKED GOOD, THE NURSE LEFT THE ROOM. LESS THAN TWO HOURS LATER THE IV BAG WAS EMPTY AND HAD INFUSED THE ENTIRE 1000 ML OF FLUID TO THE PATIENT. PUMP WAS REMOVED FROM PATIENT AND GIVEN TO BIOMED WITH TUBING AND IV BAG STILL IN PLACE. BIOMED FOUND THE TUBING IN THE CHANNEL KINKED AND BYPASSING THE FLOW SENSORS. BIOMEDICAL ENGINEERING HAS BEEN WORKING WITH SIGMA TO UNDERSTAND THE CAUSE. SOME KIND OF DRIED STICKY RESIDUE WAS FOUND, WHICH MAY HAVE CAUSED THE \"PRESSURE PLATE\" TO STICK AND ALLOW THE OVERINFUSION. BIOMEDICAL ENGINEERING BELIEVES THAT THE TUBING MAY HAVE BEEN COMPROMISED IN SOME WAY, POSSIBLY RESULTING IN A TINY PINHOLE WHICH DIRECTED FLUID TOWARDS THE AREA CLOSE TO THE LOWER PRESSURE PLATE. SIGMA IS PERFORMING A CHEMICAL ANALYSIS OF THE RESIDUE TO SEE WHAT IT WAS THAT GOT BACK THERE, BUT BELIEVES THAT THE REASON THE RESIDUE COULD ONLY BE FOUND IN THAT AREA AND NOT ANYWHERE ELSE IS BECAUSE SOMETHING SPILLED AND WAS CLEANED, AND THEN THE PUMP WAS SET AT AN ANGLE WHICH ALLOWED THE FLUID TO POOL. BIOMEDICAL ENGINEERING FEELS THERE ARE SOME INHERENT DESIGN PROBLEMS, PARTICULARLY WITH BEING ABLE TO CLOSE THE DOOR WHEN THE TUBING IS OFF-CENTERED, WHICH MAKE THIS POSSIBLE.====================== MANUFACTURER RESPONSE FOR INFUSION PUMP, (BRAND NOT PROVIDED) (PER SITE REPORTER) ====================== UNDER INVESTIGATION", "report_number": "3644150"}
{"brand": "SIGMA SPECTRUM", "date": "20140218", "event_type": "Malfunction", "narrative": "WE CURRENTLY HAVE 2000 SIGMA INFUSION PUMPS WITH AC POWER ADAPTERS (PART NUMBER 35727) WHICH SUPPLIES 9 VOLTS DC TO THE PUMP AND ALSO CHARGES THE BATTERIES. WE HAVE HAD A SIGNIFICANT NUMBER OF FAILURES WITH THE PUMP AC POWER ADAPTER CONNECTOR THAT PLUGS INTO THE BACK OF THE IV PUMP. THE CABLE IS PULLING OUT OF THE CONNECTOR, EXPOSING THE WIRING AND DETACHING FROM THE PINS OF THE CONNECTOR. THIS CAUSES A LOSS OF POWER TO THE DEVICE AND THE BATTERIES ARE NOT CHARGING. THIS IS A SAFETY CONCERN AS PATIENTS MAY BE ON CRITICAL MEDICATIONS WHEN THE DEVICE ALERTS THE USER THAT IT WILL SOON POWER OFF.WE NOTIFIED OUR BAXTER REP OF THIS DEVICE ISSUE WITH NOT SATISFACTORY RESOLUTION. AS A RESULT, WE DISASSEMBLED THE CONNECTOR AND IDENTIFIED THAT THE WIRE LENGTH GOING TO THE PINS OF THE CONNECTOR ARE TOO LONG. THIS PREVENTS THE STRAIN RELIEF PART OF THE CONNECTOR TO TIGHTEN DOWN PROPERLY ON THE CABLE WHEN FINAL ASSEMBLY IS COMPLETED BECAUSE THE FULL LENGTH OF THE STRAIN RELIEF IS NOT HOLDING THE OUTER JACKET OF THE CABLE. THIS APPEARS TO BE A MANUFACTURING ISSUE.INITIALLY WE REPLACED 50 FAILED ADAPTERS WITH NEW ONES. AFTER WE IDENTIFIED THE PROBLEM, WE BEGAN REPAIRING THE CONNECTORS OF THE POWER ADAPTERS AND TO DATE WE HAVE REPAIRED OVER 250. WE CONTINUE TO SEE APPROXIMATELY 10-12 EVERY WEEK COME IN FOR REPAIRS.", "report_number": "3652617"}
{"brand": "SIGMA SPECTRUM", "date": "20140305", "event_type": "Malfunction", "narrative": "OUR FACILITY HAS REPEATEDLY EXPERIENCED SYSTEM ERROR 322 \"LINK SWITCH ERROR\" OCCURRENCES OVER THE LAST FEW MONTHS. WHEN THIS OCCURS, THE INFUSION SYSTEM STOPS INFUSING. SOME OF THE ALARMS HAVE BEEN THE RESULT OF NURSING FAILING TO CLOSE THE DOOR COMPLETELY, SOME HAVE BEEN DUE TO SCREWS BEING LOOSE, AND SOME COULD NOT BE DUPLICATED.====================== MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER).====================== MANUFACTURER ISSUED URGENT DEVICE CORRECTION ON (B)(4) 2014.", "report_number": "3672165"}
{"brand": "SIGMA SPECTRUM", "date": "20131227", "event_type": "Malfunction", "narrative": "UPON INSPECTION OF THE SIGMA SPECTRUM IV PUMP, IT WAS DISCOVERED THAT THE WIRELESS MODULE BATTERY PACK HAD BURNED THROUGH THE PLASTIC OF THE WIRELESS MODULE AND SHOWED SIGNS OF ACTUALLY BURNING OR SMOKING THE OUTSIDE CASE OF THE SIGMA SPECTRUM PUMP. UPON FURTHER INVESTIGATION OF THE BATTERY PACK, A STRONG ODOR FROM THE INSIDE OF THE WIRELESS MODULE INDICATED THAT THE UNIT HAD BURNED INSIDE. WHEN THE CASE WAS BROKEN APART, AN ARC OF FIRE FROM THE FLEX CABLE WAS NOTICED.", "report_number": "MW5035267"}
{"brand": "SIGMA SPECTRUM", "date": "20140403", "event_type": "Malfunction", "narrative": "THE PATIENT WAS ON PHENYLEPHRINE CONTINUOUS INFUSION (1000MG/1000ML CENTRAL LINE VIA SIGMA PUMP). THE PUMP ALARMED, BEEPING ONCE QUICKLY AND THEN SHUT OFF, ALARMING AGAIN \"SYSTEM ERROR\" PHENYLEPHRINE WAS THEREFORE NOT INFUSING. THE NURSE (RN) WAS AT THE BEDSIDE THROUGHOUT, QUICKLY SWITCHING PUMPS BUT WITH DISRUPTION OF FLOW OF VASOPRESSOR, THE PATIENT'S BLOOD PRESSURE (BP) VIA ARTERIAL LINE DROPPED FROM 130S/60S, MEAN ARTERIAL PRESSURES (MAPS) 70S-80S, TO 90S/40S WITH MAPS 50S-60S REQUIRING INCREASE IN DOSE. A NEW INFUSION PUMP WAS SET UP AND INFUSION RESTARTED AND THE BP RETURNED BACK TO BASELINE WITHIN 3-5 MINUTES. THE FAULTY PUMP WAS SEQUESTERED AND BIOMEDICAL ENGINEERING WAS PAGED. A SYRINGE PUMP SET UP WITH EXTRA INFUSION OF PHENYLEPHRINE AT WAS PLACED BEDSIDE. PLEASE NOTE THE MANUFACTURER HAS PREVIOUSLY ISSUED AN ALERT IN FEB, 2014 REGARDING THIS ISSUE. A CLASS 1 RECALL WAS POSTED (B)(4) 2014. HOWEVER OUR INSTITUTION IS BRINGING THE ISSUE TO MEDSUN BASED ON THE FREQUENCY WITH WHICH WE ARE SEEING ERROR CODE 322 IN PUMPS COMING INTO BIOMED. IN ADDITION THERE HAVE BEEN SEVERAL INCIDENT REPORTS RELATED TO INFUSION INTERRUPTIONS WHICH HAVE POTENTIAL FOR PATIENT HARM.", "report_number": "3807242"}
{"brand": "SIGMA SPECTRUM", "date": "20140603", "event_type": "Malfunction", "narrative": "PATIENT'S BLOOD PRESSURE DROPPED. ADMINISTERED LEVOPHED AS THE MAXIMUM DOSE AROUND 100ML/HR, USING IV PUMP THROUGH CENTRAL LINE. PATIENT DID NOT RESPOND; BLOOD PRESSURE CONTINUED TO DROP. IV PUMP FAILED TO ALARM DOWNSTREAM OCCLUSION. REMOVED ONE LINK NEEDLE-FREE IV CONNECTOR; PATIENT'S BLOOD PRESSURE IMPROVED. ABLE TO TITRATE DOWN ON MEDICATION.THIS FACILITY HAS HAD MULTIPLE PROBLEMS WITH THE ONE-LINK DEVICE. LINE PATENCY IS CONFIRMED, BUT WITH THE ONE-LINK IN PLACE, FLUIDS WILL NOT INFUSE VIA PUMP AND STAFF HAVE DIFFICULTY PUSHING IV MEDS/FLUID VIA SYRINGE. WHEN THE ONE-LINK IS REMOVED, THERE IS NO DIFFICULTY DELIVERING THE FLUIDS/MEDICATIONS IN THE SAME LINES.", "report_number": "3893464"}
{"brand": "SIGMA SPECTRUM", "date": "20140611", "event_type": "Malfunction", "narrative": "PATIENT'S IV PUMP WITH HEPARIN GTT WAS BEEPING. INDICATED \"SYSTEM ERROR 322\" ON THE PUMP. IV PUMP WAS REPLACED. NO APPARENT PATIENT HARM.", "report_number": "3893487"}
{"brand": "SIGMA SPECTRUM", "date": "20140609", "event_type": "Malfunction", "narrative": "PATIENT HAD VENOUS SHEATH WITH TPA RUNNING THROUGH IT. TRANSPORTED PATIENT TO IR (INTERVENTIONAL RADIOLOGY) FOR FURTHER THROMBECTOMY. UPON ARRIVAL, NOTED THAT TPA PUMP INDICATED \"SYSTEM ERROR.\" THE PUMP DID NOT BEEP OR MAKE ANY SOUND; JUST STOPPED WORKING SOMEWHERE BETWEEN GETTING ON THE ELEVATOR AND ARRIVING AT THE DOOR TO THE IR SUITE. TPA WAS ROLLER CLAMPED AT THE TUBING AND PATIENT'S MIV PUMP WAS REPROGRAMMED FOR ALTEPLASE; THE INFUSION WAS CONTINUED.", "report_number": "3893489"}
{"brand": "SIGMA SPECTRUM", "date": "20140519", "event_type": "Malfunction", "narrative": "DURING INITIAL ASSESSMENT NOTED THAT ABOUT 1/2 OF AN IVPB WAS LEFT NOT INFUSED FROM THE PRIOR SHIFT. INFUSED THE REMAINING VOLUME AND CARRIED ON. CIPRO WAS INFUSED AT 0900. AT 1015, NURSING STAFF REPORTED THAT ABOUT 1/2 THE CIPRO HAD INFUSED AND THE PUMP WAS BACK TO ITS TKO RATE ON 5CC.  REMOVED PUMP.THIS FACILITY HAS HAD SEVERAL PROBLEMS WITH THIS DEVICE TYPE OVER THE LAST FEW MONTHS.", "report_number": "3896662"}
{"brand": "SIGMA SPECTRUM", "date": "20140424", "event_type": "Malfunction", "narrative": "WHILE REVIEWING THE PUMP EVENT HISTORY LOG, WE NOTICED THERE WERE ENTRIES OF THE PUMP GOING INTO \"SLEEP MODE\" FOLLOWING A DOWNSTREAM OCCLUSION. WE ARE NOT FAMILIAR WITH THIS MODE AND AFTER CALLING BAXTER/SIGMA THEY TOO WERE NOT ABLE TO DEFINE WHAT THIS MODE WAS. WE HAVE SEVERAL HUNDRED OF THESE PUMPS AND NEVER SAW THIS.", "report_number": "3904394"}
{"brand": "SIGMA SPECTRUM", "date": "20140629", "event_type": "Malfunction", "narrative": "UPON HANGING NEW BAG OF TPN FOR A TPN DEPENDENT PATIENT, SIGMA PUMP WAS READING \"AIR IN LINE\" WHEN THERE WAS NO AIR IN THE LINE. THE LINE WAS REPRIMED AND PUMP WAS STILL READING AIR IN LINE. RN CHANGED THE LINE TO 4 OTHER SIGMA PUMPS IN THE ROOM. ALL PUMPS WERE READING AIR IN LINE WHEN NO AIR WAS IN LINE. CHARGE RN TO BEDSIDE TO TRY TO RESOLVE PROBLEM AND HAD THE SAME PROBLEM WITH ALL THE PUMPS READING AIR IN LINE. AS A RESULT, THE PATIENT'S BLOOD SUGAR LEVEL DROPPED. FOUND NEW PUMP THAT WAS NOT READING AIR IN LINE AND RN WAS ABLE TO BEGIN INFUSING TPN.THIS FACILITY HAS HAD MULTIPLE SIMILAR EVENTS WITH THIS PUMP. THE FACILITY HAS BEEN WORKING WITH THE MANUFACTURER DIRECTLY FOR ALMOST A YEAR BUT THE PROBLEMS CONTINUE ON A REGULAR AND CONSISTENT BASIS AND ACROSS MULTIPLE NURSING UNITS. INITIAL AND ADDITIONAL EDUCATION HAS BEEN PROVIDED TO STAFF. EXTRA RESOURCES, INCLUDING A CLINICAL STAFF MEMBER, HAVE BEEN ADDED IN AN EFFORT TO ADDRESS THE ISSUE, BUT THE PROBLEMS CONTINUE. THE FACILITY IS CONCERNED REGARDING THE DELAY IN THERAPY, WHICH SOMETIMES HAS RESULTED IN THE NEED FOR ADDITIONAL MEDICAL CARE FOR THE PATIENT. PATIENTS AND STAFF HAVE VERBALIZED FRUSTRATION WITH THE PUMP (PATIENTS ARE UPSET THAT THE PUMP ALARMS FREQUENTLY AND STAFF ARE CONCERNED THAT THEY ARE UNABLE TO DISTINGUISH BETWEEN A CRITICAL ALARM AND A NON-EMERGENCY ALARM BECAUSE THE ALARM TONES ARE IDENTICAL).", "report_number": "3925052"}
{"brand": "SIGMA SPECTRUM", "date": "20140629", "event_type": "Malfunction", "narrative": "AT 0715 PATIENT REPORTED THE PUMP BEEPING \"ALL NIGHT\" AND \"IF THE PUMP DOESN'T STOP, I'M GOING TO PUT IT OUTSIDE IN THE HALL\". PATIENT STATED \"THE STAFF IS GREAT, THIS PUMP IS TERRIBLE! I'M JUST SO TIRED AND IT KEPT ME UP ALL NIGHT.\" PUMP REMOVED, ALL IV TUBING CHANGED AND PICC LINE FLUSHED FOR PATENCY.THIS FACILITY HAS HAD MULTIPLE SIMILAR EVENTS WITH THIS PUMP. THE FACILITY HAS BEEN WORKING WITH THE MANUFACTURER DIRECTLY FOR ALMOST A YEAR BUT THE PROBLEMS CONTINUE ON A REGULAR AND CONSISTENT BASIS AND ACROSS MULTIPLE NURSING UNITS. INITIAL AND ADDITIONAL EDUCATION HAS BEEN PROVIDED TO STAFF. EXTRA RESOURCES, INCLUDING A CLINICAL STAFF MEMBER, HAVE BEEN ADDED IN AN EFFORT TO ADDRESS THE ISSUE, BUT THE PROBLEMS CONTINUE. THE FACILITY IS CONCERNED REGARDING THE DELAY IN THERAPY, WHICH SOMETIMES HAS RESULTED IN THE NEED FOR ADDITIONAL MEDICAL CARE FOR THE PATIENT. PATIENTS AND STAFF HAVE VERBALIZED FRUSTRATION WITH THE PUMP (PATIENTS ARE UPSET THAT THE PUMP ALARMS FREQUENTLY AND STAFF ARE CONCERNED THAT THEY ARE UNABLE TO DISTINGUISH BETWEEN A CRITICAL ALARM AND A NON-EMERGENCY ALARM BECAUSE THE ALARM TONES ARE IDENTICAL).", "report_number": "3925061"}
{"brand": "SIGMA SPECTRUM", "date": "20140624", "event_type": "Malfunction", "narrative": "PUMPS KEPT READING UPSTREAM OCCLUSION AND AIR IN LINE WHEN THERE WAS NO AIR IN LINE, WHICH IN THE MEAN TIME WERE NOT DELIVERING VASOACTIVE DRIPS (EPI AND HETASTARCH). WHILE RN WAS TRYING TO TRANSFER EPI DRIP TO A NEW PUMP, THE BLUE SLIDE CLAMP ON THE SIGMA PUMP TUBING BROKE AND THE EPI TUBING WAS STUCK IN THE PUMP AND THE RN WAS UNABLE TO REMOVE THE DRIP. THE DRIP ADMINISTRATION WAS FURTHER DELAYED BECAUSE RN HAD TO GRAB AND REPRIME NEW TUBING AND PLACE AND REPROGRAM IN A NEW PUMP. PATIENT'S BLOOD PRESSURE DROPPED TO 40S/20S.THIS FACILITY HAS HAD MULTIPLE SIMILAR EVENTS WITH THIS PUMP. THE FACILITY HAS BEEN WORKING WITH THE MANUFACTURER DIRECTLY FOR ALMOST A YEAR BUT THE PROBLEMS CONTINUE ON A REGULAR AND CONSISTENT BASIS AND ACROSS MULTIPLE NURSING UNITS. INITIAL AND ADDITIONAL EDUCATION HAS BEEN PROVIDED TO STAFF. EXTRA RESOURCES, INCLUDING A CLINICAL STAFF MEMBER, HAVE BEEN ADDED IN AN EFFORT TO ADDRESS THE ISSUE, BUT THE PROBLEMS CONTINUE. THE FACILITY IS CONCERNED REGARDING THE DELAY IN THERAPY, WHICH SOMETIMES HAS RESULTED IN THE NEED FOR ADDITIONAL MEDICAL CARE FOR THE PATIENT. PATIENTS AND STAFF HAVE VERBALIZED FRUSTRATION WITH THE PUMP (PATIENTS ARE UPSET THAT THE PUMP ALARMS FREQUENTLY AND STAFF ARE CONCERNED THAT THEY ARE UNABLE TO DISTINGUISH BETWEEN A CRITICAL ALARM AND A NON-EMERGENCY ALARM BECAUSE THE ALARM TONES ARE IDENTICAL).", "report_number": "3925125"}
{"brand": "SIGMA SPECTRUM", "date": "20140708", "event_type": "Malfunction", "narrative": "MEDICATION ADDED TO PUMP AND ALERT FOR \"BATTERY\" SOUNDED. NO PRIOR WARNING OR INDICATION THAT BATTERY WAS LOW. IV PUMP HAD BEEN FUNCTIONING FULLY AND WITHOUT ISSUES PRIOR TO THE STAFF MEMBER ADDING A MEDICATION TO THE PUMP. UNABLE TO RESOLVE BATTERY ALARM. ANOTHER PUMP WAS OBTAINED. PATIENT EXPERIENCED DELAY IN CARE UNTIL IV PUMPS WERE SWITCHED OUT.THIS FACILITY IS EXPERIENCING MULTIPLE SIMILAR ISSUES WITH THIS DEVICE. THE BATTERY LIFE DOES NOT LAST THE EXPECTED AMOUNT OF TIME, REGARDLESS OF WHETHER THE PUMP IS PLUGGED IN AND INDICATING FULLY CHARGED. ALL OF THE PUMPS AT OUR FACILITY ARE AFFECTED (ESTIMATE >1,000). THERE IS NO WARNING OR PATTERN TO WHEN THE BATTERY ON THE PUMPS WILL SHUT DOWN. WHEN THE BATTERY SHUTS DOWN, THE STAFF ARE UNABLE TO GET THE PUMP STARTED BACK UP AND A NEW PUMP HAS TO BE USED. THIS FACILITY HAS BEEN IN CONTACT WITH THE MANUFACTURER MULTIPLE TIMES OVER THE LAST SEVERAL MONTHS. THERE IS CURRENTLY NO SOLUTION TO THE PROBLEM THAT HAS WORKED. THE MALFUNCTIONING BATTERIES HAVE BEEN EXCHANGED WITH NEW BATTERIES, BUT THE NEW BATTERIES ARE HAVING THE SAME ISSUES.", "report_number": "3931196"}
{"brand": "SIGMA SPECTRUM", "date": "20140708", "event_type": "Malfunction", "narrative": "PUMP WAS ALARMING AND SYSTEM ERROR CODE 323 NOTED. UNABLE TO SUCCESSFULLY TROUBLESHOOT THE PROBLEM. UNKNOWN WHY PUMP WAS ALARMING: PREVIOUSLY FUNCTIONING WITHOUT DIFFICULTY.THIS FACILITY IS EXPERIENCING MULTIPLE SIMILAR ISSUES WITH THIS DEVICE (EG: 50+ ISSUES PER DAY FACILITY WIDE). THE PUMPS FREQUENTLY ALARM AND STAFF ARE UNABLE TO SUCCESSFULLY TROUBLESHOOT THE CAUSE. BIOMED HAS CHECKED THE PUMPS AND CANNOT DETERMINE THE CAUSE OF THE FREQUENT ALARMS. ALL OF THE PUMPS AT OUR FACILITY ARE AFFECTED (ESTIMATE >1,000). THERE IS NO WARNING OR PATTERN TO WHEN THE PUMPS ALARM. THERE IS NO PATTERN WITH THE TYPE OF FLUIDS INFUSING ON THE PUMPS WITH THE ALARMS: OCCURS WITH BLOOD/BLOOD PRODUCTS, TPN, IV FLUIDS/MEDICATIONS, ETC. WHEN THE ALARM SOUNDS, STAFF FIRST TRY TROUBLESHOOTING THE DEVICE ACCORDING TO THE MANUFACTURER'S INSTRUCTIONS. IF THIS DOES NOT WORK, STAFF HAVE TO GET ANOTHER IV PUMP, WHICH CAUSES A DELAY IN THERAPY TO THE PATIENT. THIS FACILITY HAS BEEN IN CONTACT WITH THE MANUFACTURER MULTIPLE TIMES OVER THE LAST SEVERAL MONTHS. THERE IS CURRENTLY NO SOLUTION TO THE PROBLEM THAT HAS WORKED. PUMPS THAT ARE FULLY CHARGED AND THAT HAVE NEW BATTERIES HAVE THE SAME PROBLEM. BIOMED HAS INVESTIGATED THE ISSUE AND CANNOT DETERMINE THE CAUSE. THE PUMP CLEANING PROCESS IS DONE ACCORDING TO THE MANUFACTURER'S INSTRUCTIONS AND DOES NOT APPEAR TO BE A SOURCE OF THE PROBLEM. LIKEWISE, THE BATTERIES ON THE DEVICES ALSO HAVE BEEN CHANGED OUT FOR NEW BATTERIES, BUT THE ISSUE CONTINUES.", "report_number": "3931197"}
{"brand": "SIGMA SPECTRUM", "date": "20140604", "event_type": "Malfunction", "narrative": "THE IV PUMP WAS INFUSING MAINTENANCE IV AT THE CORRECT RATE WHEN THE PUMP OPERATION WAS VERIFIED BY THE NURSE AT THE 2030 ASSESSMENT. UPON RETURNING TO THE PATIENT'S ROOM AROUND 2100, THE NURSE OBSERVED THE PUMP TO BE OPERATING PROPERLY. HOWEVER, AROUND 2200 THE NURSE FOUND THE IV PUMP TO BE NON-FUNCTIONING. THE PUMP WAS OFF AND NO ALARM HAD SOUNDED. THE PUMP WAS REMOVED FROM SERVICE AND A NEW ONE WAS USED TO ADMINISTER THE MAINTENANCE IV FLUIDS. THE PUMP WAS RETURNED TO THE RENTAL AGENCY WITH INSTRUCTION THAT THEY SEND A SERVICE REPORT TO OUR BIOMEDICAL ENGINEERING DEPARTMENT.", "report_number": "3937334"}
{"brand": "SIGMA SPECTRUM", "date": "20140707", "event_type": "Malfunction", "narrative": "PUMP CONTINUED TO ALARM UPSTREAM OCCLUSION, TUBING NOT RECOGNIZED, AND THEN AIR LIMIT EXCEEDED. THERE WAS NOT AN OCCLUSION, TUBING WAS LOADED PROPERLY, AND THERE WAS NO AIR IN LINE. ALL TROUBLE SHOOTING WAS PERFORMED TO TRY AND GET THE PUMP TO INFUSE. VANCOMYCIN WAS INFUSING. BOTH MOTHER AND PATIENT WERE WOKEN UP BY THE ALARMING PUMPS, PUMPS WERE CHANGED 3 TIMES (ALL WITH THE SAME ALARMS). THIS DELAYED ANTIBIOTIC INFUSION AND KEPT PATIENT AWAKE FOR OVER ONE HOUR.THIS FACILITY HAS HAD MULTIPLE PROBLEMS WITH THIS DEVICE OVER THE LAST YEAR AND HAS BEEN WORKING WITH THE MANUFACTURER. THE CAUSE OF THE PROBLEM IS UNKNOWN BUT CONTINUES TO RECUR.", "report_number": "3937340"}
{"brand": "SIGMA SPECTRUM", "date": "20140711", "event_type": "Malfunction", "narrative": "WHILE ADMINISTERING A NORMAL SALINE BOLUS, PUMP STARTED TO ALARM \"AIR IN LINE.\" STOPPED, UNLOADED PUMP, AND ASSESSED. TUBING DID NOT HAVE ANY AIR IN THE LINE. RELOADED TUBING INTO THE SIGMA PUMP AND ATTEMPTED TO RESTART THE INFUSION. PUMP THEN STARTED TO ALARM \"AIR IN LINE\" AGAIN. RECHECKED TUBING - NO AIR WAS FOUND. THE \"AIR IN LINE\" ALARM WAS OVERRIDDEN AND INFUSION WAS RESTARTED. LESS THAN 30 SECONDS LATER, THE PUMP ALARMED AGAIN, INDICATING \"AIR LIMIT EXCEEDED.\" ATTEMPTED TO TROUBLESHOOT PUMP AND IV TUBING - NO AIR WAS FOUND IN THE IV TUBING. THE SIGMA PUMP WOULD NOT MOVE PAST THIS ALARM. REPEATED THIS PROCESS USING 3 OTHER PUMPS 3 OTHER PUMPS AND HAD THE SAME ALARMS CONTINUALLY POPPING UP. WHEN ATTEMPTED TO TROUBLESHOOT OTHER THREE PUMPS, AN ALARM INDICATED THAT \"SENSOR 2\" NEEDED TO BE CLEANED WITH A WET SWAB AND THEN BE DRIED BEFORE ATTEMPTING TO RELOAD THE TUBING. ALL ATTEMPTS WERE MADE TO TROUBLESHOOT THE SITUATION, TO NO AVAIL. THE NS BOLUS HAD TO BE ADMINISTERED MANUALLY BY DRAWING UP SYRINGE AFTER SYRINGE OF NS TO TOTAL 406 ML.THIS FACILITY HAS HAD MULTIPLE SIMILAR EVENTS WITH THIS DEVICE TYPE OVER THE LAST YEAR. THE MANUFACTURER HAS BEEN NOTIFIED. TO DATE, THE CAUSE OF THE PROBLEM HAS NOT BEEN IDENTIFIED.", "report_number": "3937390"}
{"brand": "SIGMA SPECTRUM", "date": "20140615", "event_type": "Malfunction", "narrative": "THE IV PUMP HAS BEEN \"INFUSING\" ALL NIGHT AND NEVER ALARMED PROXIMAL OCCLUSION (2300-0545). WHEN THE NURSE CLEARED THE PUMP, THE NURSE NOTICED THAT THE IV BAG WAS FULL. THE SLIDE CLAMP WAS NOT COMPLETELY OPEN. HOWEVER, THE PUMP SHOWED THAT HALF OF THE BAG HAD INFUSED. THE PUMP WAS REMOVED FROM SERVICE AND RETURNED TO THE RENTAL COMPANY FOR EVALUATION AND REPAIR. THE RENTAL COMPANY IS TO SEND OUR BIOMEDICAL ENGINEERING DEPARTMENT A COPY OF THE PUMP TESTING INFORMATION WHEN IT IS AVAILABLE.THIS FACILITY HAS HAD MORE THAN ONE PROBLEM WITH THESE PUMPS. PROBLEMS HAVE BEEN REPORTED TO THE RENTAL COMPANY AND COPIES OF THE WORK ORDERS HAVE BEEN REQUESTED. STAFF DO NOT KNOW WHY THE PROBLEMS ARE OCCURRING.", "report_number": "3943302"}
{"brand": "SIGMA SPECTRUM", "date": "20140722", "event_type": "Malfunction", "narrative": "INFUSING DILTIAZEM IVPB; IV PUMP WAS BEEPING AS SOON AS NURSE LEFT THE ROOM. NURSE CHECKED BEEPING SOUND AND FOUND PUMP WITH SYSTEM ERROR 322. IV PUMP WAS REMOVED FROM THE ROOM.THIS FACILITY HAS BEEN EXPERIENCING MULTIPLE PROBLEMS WITH THIS DEVICE. THE MANUFACTURER HAS BEEN CONTACTED. THE CAUSE OF THE PROBLEMS HAS NOT BEEN IDENTIFIED BY EITHER THE MANUFACTURER OR BIOMED. TROUBLESHOOTING EFFORTS RECOMMENDED BY THE MANUFACTURER HAVE NOT BEEN SUCCESSFUL. THIS TYPE OF EVENT CAN RESULT IN THE DELAY OF IV THERAPY, INCLUDING VASOPRESSOR MEDICATIONS AND OTHER CRITICAL IV MEDS.", "report_number": "3972713"}
{"brand": "SIGMA SPECTRUM", "date": "20140721", "event_type": "Malfunction", "narrative": "MILRINONE DRIP INFUSING TO SIGMA PUMP WITH FULL BATTERY. PATIENT REPORTED THAT THE PUMP STARTED TO ALARM \"SYSTEM FAILURE\" AND ALSO INSTRUCTED TO TURN OFF PUMP IMMEDIATELY. PATIENT TURNED OFF PUMP AND WHEN HE TURNED IT BACK ON, THE SETTINGS WERE ERASED. DELAY IN CARE OCCURRED UNTIL ANOTHER PUMP WAS OBTAINED, PUT INTO PLACE, AND RUNNING. THIS FACILITY HAS HAD SIMILAR ONGOING PROBLEMS WITH THIS DEVICE OVER THE LAST YEAR AND HAS BEEN IN CONTACT WITH THE MANUFACTURER. THE CAUSE OF THE PROBLEMS REMAINS UNKNOWN. BATTERY ALARMS OCCUR ON PUMPS THAT ARE PLUGGED IN, THOSE THAT HAVE BEEN UNPLUGGED FOR A SHORT TIME (SUCH AS TRANSPORT FROM ONE DEPARTMENT TO ANOTHER OR LESS THAN 30 MINUTES), AND PUMPS THAT HAVE BEEN UNPLUGGED FOR LONGER PERIODS OF TIME BUT LESS THAN THE BATTERY LIMIT. ALARMS OCCUR WITHOUT WARNING AND WHEN UNEXPECTED. MULTIPLE PUMPS AT THIS FACILITY ARE AFFECTED (>1000).", "report_number": "3982932"}
{"brand": "SIGMA SPECTRUM", "date": "20140803", "event_type": "Malfunction", "narrative": "INTRAVENOUS (IV) HEPARIN WAS INFUSING. THE NURSE LAST CHECKED/VERIFIED THAT THE MEDICATION WAS INFUSING AT 0430. WHEN STAFF WENT INTO THE PATIENT'S ROOM AT 0640, THE PUMP WAS TURNED OFF. THE PATIENT WAS UNSURE HOW OR WHEN IT WAS TURNED OFF. NO ALARMS SOUNDED. ALL STAFF ON THE NURSING UNIT DID NOT TOUCH THE PUMP. STAFF WERE UNABLE TO DETERMINE OUT HOW/WHY THE PUMP WAS IN STANDBY MODE. THE PUMP WAS IN ANESTHESIA MODE. A REPLACEMENT PUMP WAS ORDERED AND THE MALFUNCTIONING PUMP WAS REMOVED FROM SERVICE AND RETURNED TO THE OUTSIDE AGENCY RENTAL COMPANY. THIS FACILITY HAS REQUESTED A COPY OF THE SERVICE REPORT ON THE PUMP, BUT HAVE NOT RECEIVED IT TO-DATE.  THE PATIENT HAD A RECHECK OF BLOOD TESTS RELATED TO HEPARIN ADMINISTRATION, BUT HAD NO INJURY RELATED TO THE OMISSION OF THE HEPARIN.", "report_number": "4026954"}
{"brand": "SIGMA SPECTRUM", "date": "20140827", "event_type": "No answer provided", "narrative": "DEFECTIVE DESIGN: FIRE POTENTIAL. THE BAXTER SIGMA SPECTRUM PUMP IS DESIGNED IN A WAY WHEN LIQUID IS SPILLED ON IT THAT IT RUNS DOWN THE CASE AND COLLECTS WHERE THE BATTERY/WIRELESS MODULE CONNECT TO THE PUMP. THERE IS A SHELF FOR THE BOTTOM OF THE BATTERY MODULE TO FIT INTO AND WHEN WATER IS PRESENT IT WICKS UP INTO THE BATTERY MODULE SHORTING OUT THE WIRELESS BOARD AND OR THE BATTERY. WE HAVE ONE THAT THE BATTERY HOUSING HAS BEEN MELTED AND CHARRED. THANKS  (B)(6).", "report_number": "MW5038016"}
{"brand": "SIGMA SPECTRUM", "date": "20140828", "event_type": "Malfunction", "narrative": "BAXTER SIGMA SPECTRUM IV PUMPS, (P/N 35724) THE POWER ADAPTER FOR USE WITH THE PUMPS (P/N 35727) HAS A DEFECT THAT THE POWER GROUND PIN IS BEING BROKEN OFF AND BEING LEFT IN HOSPITAL OUTLETS THOUGHT THE HOSPITAL CREATING A SAFETY HAZARD IN THE OUTLET FOR FUTURE USE. THIS HAS BEEN REPORTED NUMEROUS TIMES TO BAXTER, AND THE PRESENT FIX TO REPLACE THEM WITH THE SAME PART NUMBER. THIS IS NOT FIXING THE PROBLEM. THE POWER ADAPTER NEEDS TO BE REWORKED TO IMPROVE THE PLUG'S INTEGRITY. THIS HAS BEEN GOING ON FOR MONTHS AND IS A CONSTANT ISSUE OF REPLACING POWER ADAPTERS ON THE PUMPS.", "report_number": "MW5038030"}
{"brand": "SIGMA SPECTRUM", "date": "20130809", "event_type": "Malfunction", "narrative": "IV PUMP KEPT ALARMING WITH UPSTREAM OCCLUSION. UNKNOWN WHY PUMP WAS ALARMING. SITE FLUSHED EASILY. PUMP EXCHANGED FOR A DIFFERENT ONE.", "report_number": "4134365"}
{"brand": "SIGMA SPECTRUM", "date": "20140507", "event_type": "Injury", "narrative": "FLUID INTRUSION TO THE WIRELESS/BATTERY MODULE. CAUSING EXTENSIVE ELECTRONIC DAMAGE/CORROSION/OXIDATION TO THE MAIN PCBA/WIRELESS ANTENNA. PICTURES SENT TO MFR SHOWING DAMAGE WITH NO FEED BACK. THIS WAS A THIRD ATTEMPT TO REPORT DAMAGE/FAILURE OF DEVICE, DO NOT BELIEVE HOSPITALS SHOULD BE BILLED FOR THE REPAIR OF A DESIGN ISSUE. THE DESIGN OF THE PUMP AS IT SITS ON THE IV POLE ALLOWS FOR DIRECT FLOW OF ANY FLUID OF SPIKED BAG LOCATED ABOVE UNIT AND/OR COMING FROM ANY OTHER SOURCE TO FLOW DIRECTLY DOWN TO BATTERY LATCH AND INTO THE ELECTRONICS. THESE DEVICES WHICH WE ARE REPORTING DO NOT NEED TO BE WATER PROOF BUT SHOULD BE ENCOURAGED TO BE FLUID RESISTANT. IN TALKING TO TECH SUPPORT THE TECH STATED THAT THE PROBLEM HAD BEEN SEEN INSIDE THE PUMP ITSELF. THE STRONGEST CONCERN IS WITH PT IMPACT. WHAT WOULD BE THE WORST SITUATION FLUID ENTERING DEVICES COULD PROPOSE OTHER THAN STRAIGHT FAILURE. BIOMEDICAL ENGINEERING OPENED AND PHOTOGRAPHED DEVICES AND SENT PHOTOS TO THE MFR RECORD # (B)(4). (B)(4).", "report_number": "MW5038393"}
{"brand": "SIGMA SPECTRUM", "date": "20140822", "event_type": "Malfunction", "narrative": "MULTIPLE ALARMS RELATED TO UPSTREAM OCCLUSION. PATIENT HAD A TKO LINE AND HAD ANTIBIOTIC RUNNING. THIS REQUIRES MULTIPLE INTERVENTIONS AND DELAYS ANTIBIOTIC INFUSION. THIS FACILITY HAS HAD ONGOING SIMILAR EVENT ISSUES WITH THIS DEVICE. THE MANUFACTURER HAS BEEN NOTIFIED. PROBLEMS PERSIST.", "report_number": "4169097"}
{"brand": "SIGMA SPECTRUM", "date": "20141002", "event_type": "Malfunction", "narrative": "WENT TO HANG FLUCONAZOLE ANTIBIOTIC; UNABLE TO START ANTIBIOTIC DUE TO PUMP SAYING BATTERY WAS BAD EVEN THOUGH IT WAS PLUGGED INTO THE WALL. TURNED OFF AND ON AND IT STILL READ THE SAME WARNING. BATTERY ALARM DID NOT BEGIN UNTIL PUMP PROGRAMMED FOR ANTIBIOTIC. ANOTHER PUMP OBTAINED SO THAT INFUSION COULD BE GIVEN. THIS FACILITY HAS HAD MULTIPLE PROBLEMS WITH THIS PUMP OVER THE LAST YEAR. ALL DEVICES ARE AFFECTED AND THE MANUFACTURER HAS BEEN NOTIFIED. THE CAUSE OF THE ONGOING AND MULTIPLE PROBLEMS REMAINS UNKNOWN AND UNRESOLVED.", "report_number": "4192092"}
{"brand": "SIGMA SPECTRUM", "date": "20141107", "event_type": "Malfunction", "narrative": "WHILE BIOMEDS WERE TESTING OUR SIGMA IV PUMPS, WE NOTICED QUITE A DEVIATION FROM STANDARD GMT TIME AVERAGING 10 TO 20 MINUTES SLOWER.", "report_number": "4257254"}
{"brand": "SIGMA SPECTRUM", "date": "20141003", "event_type": "Malfunction", "narrative": "SIGMA PUMP ALARMED WITH SYSTEM FAILURE WHILE RUNNING IVF. PUMP ADVISED TO RESTART. PUMP RESTARTED AND ALARMED WITH SYSTEM FAILURE A SECOND TIME.PUMP WAS SUBSEQUENTLY TESTED WITHOUT ANY ISSUES OCCURRING.", "report_number": "4302659"}
{"brand": "SIGMA SPECTRUM", "date": "20140410", "event_type": "Malfunction", "narrative": "NURSE REPORTS THAT PROTONIX DOSE INFUSED IN 1 HOUR 45 MINUTES INSTEAD OF OVER 10 HOURS. PUMP SETTING ACCORDING TO NURSE: DOSE MG/HR = 8. RATE ML/HR = 10, VTBI = 79.8, HRLOTT = 7.59. PUMP HISTORY LOG: (B)(6) 2014 11:02 GIVEN: 0.9 ML, 1/08 VTBI = 80 ML DOSE 8MG/HR, RATE: 10 ML/HR, VTBI = 80 ML, GIVEN 0.9 ML; 1909: DOSE: 8 MG/HR, RATE: 10 ML/HR, VTBI: 10 ML, GIVEN: 81 ML; 2009: INFUSION COMPLETE PUMP RUN KVO RATE: 10 ML/HR USER STOP, VTBI O ML, GIVEN 91 ML, PUMP OFF; 2119: PUMP ON EMR: LAST ADMINISTRATION(B)(6) 2014 ET 1814 100 MLS.", "report_number": "4475770"}
{"brand": "SIGMA SPECTRUM", "date": "20141003", "event_type": "No answer provided", "narrative": "OUR HOSPITAL HAS EXPERIENCED A PARTIAL OCCLUSION OF THE IV TUBING WHEN REMOVING THE BLUE SLIDE CLAMP FROM THE BAXTER SIGMA SMART PUMP IN ORDER TO START THE INFUSION. THE IV TUBING DID NOT FULLY DISENGAGE FROM THE CLAMP, AND ALLOWED SOME, BUT NOT ALL OF THE MEDICATION TO INFUSE. THE ALARM IS BELIEVED NOT TO HAVE SOUNDED. THIS CAN REPRESENT A SIGNIFICANT PATIENT SAFETY ISSUE, AND PUMP USERS NEED TO BE AWARE THAT THIS POTENTIAL EXISTS. THIS EVENT MAY REPRESENT AN OPPORTUNITY FOR THE PUMP MANUFACTURER TO REVIEW THE DESIGN OF ITS CLAMP. THE UPSTREAM OCCLUSION WARNING IS CONTAINED IN THE MANUAL, BUT PERHAPS IT COULD BE MORE PROMINENT.", "report_number": "4530407"}
{"brand": "SIGMA SPECTRUM", "date": "20140614", "event_type": "Malfunction", "narrative": "THE NURSE (RN) WHO CHANGED THE TOTAL PARENTERAL NUTRITION (TPN) BAG AT NOTICED THE OLD BAG HAD MORE THAN EXPECTED AMOUNT OF TPN FLUID IN IT. THE BAG, TUBING AND PUMP WERE LEFT FOR FURTHER INVESTIGATION. AN ATTEMPT WAS MADE TO EMPTY THE BAG USING THE PUMP; THE PUMP WAS NOT WORKING. THE PUMP WAS SET TO RUN AT THE RATE OF 999, THE VOLUME SHOWED DELIVERY OF 200 ML AFTER 15 MINS BUT ONLY 30 ML WAS COLLECTED IN THE CUP. THE PUMP WAS REMOVED FROM SERVICE.", "report_number": "4549272"}
{"brand": "SIGMA SPECTRUM", "date": "20150318", "event_type": "Malfunction", "narrative": "IV PUMP SUDDENLY STOPPED WORKING WHILE IV INFUSION WAS GOING ON. SCREEN INDICATED MALFUNCTION.", "report_number": "4660584"}
{"brand": "SIGMA SPECTRUM", "date": "20150210", "event_type": "Malfunction", "narrative": "HAVE HAD MULTIPLE ISSUES WITH PUMPS (11 TOTAL) WITH 341 ERRORS. IT WAS DESCRIBED BY THE MANUFACTURER THAT IT IS \"POSITIONAL INTERRUPT ERROR\". WHEN PUMP ERRORS, THE SCREEN WILL TURN GRAY AND STATE WITH GRAY TEST IT IS A 341 ERROR AND INSTRUCTS USER TO TURN UNIT OFF WHILE IT ALARMS LOUDLY. WHEN IT IS TURNED OFF IT DOES NOT RETAIN ANY INFO FROM THE PREVIOUS INFUSION. THE CAREGIVER IS UNABLE TO BE CERTAIN OF AMOUNT INFUSED AS OF DATE WE HAVE NOT HAD ANY PT INJURIES DURING THE INFUSION. WE HAVE NOT BEEN ABLE TO RECREATE THE FAULT CONDITION. DATES OF USE: (B)(6) 2012-(B)(6) 2015. DIAGNOSIS OR REASON FOR USE: PT IV INFUSIONS.", "report_number": "MW5042258"}
{"brand": "SIGMA SPECTRUM", "date": "20150423", "event_type": "Injury", "narrative": "OUR HOSPITAL USES THE SIGMA SPECTRUM BAXTER SMART IV PUMPS. WE HAVE NOTICED A PROBLEM RECENTLY WITH SEVERAL OF THE CORDS ON OUR PUMPS. THE BOTTOM PRONG OF THE PLUG ( I THINK IT'S CALLED THE \"GROUND PLUG\") HAS BEEN BREAKING OFF IN THE OUTLET. NURSES HAVEN'T NOTICED THE PRONG IS MISSING BECAUSE THEY ARE STILL ABLE TO PLUG THE CORD INTO ANOTHER OUTLET. OUR HOSPITAL ENGINEERS ARE DIGGING THE PRONG OUT MANUALLY FROM THE OUTLETS. WE FEEL THIS COULD BE POTENTIALLY SERIOUS SAFETY HAZARD. DIAGNOSIS OR REASON FOR USE: IV INFUSIONS.", "report_number": "MW5042439"}
{"brand": "SIGMA SPECTRUM", "date": "20150430", "event_type": "Malfunction", "narrative": "THE BATTERY COMPARTMENT ON THE PUMP DOES NOT HAVE A SEAL THAT WILL RESTRICT FLUIDS AND BLOOD FROM GETTING INSIDE THAT AREA. THE INITIAL CLEANING INSTRUCTIONS WERE DIFFERENT THAN THE RECENT INSTRUCTIONS THAT WERE RECEIVED RELATED TO REMOVING THE BATTERY DOOR AND CLEANING INSIDE THAT AREA. AS DOORS WERE OPEN ALL TYPES OF FLUIDS INCLUDING BLOOD WERE FOUND RESIDING INSIDE. HOSPITAL IS QUESTIONING IF THE DESIGN OF THE PUMP AREA WHERE FLUIDS CAN ENTER IS A POOR DESIGN THAT CAN RESULT IN POTENTIAL EXPOSURES TO STAFF AND PATIENTS.MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM EC322 (PER SITE REPORTER).======================THE COMPANY SENT REVISED CLEANING INSTRUCTIONS AND WILL COME IN TO RE-INSERVICE STAFF ON CLEANING PROCEDURES.", "report_number": "4755146"}
{"brand": "SIGMA SPECTRUM", "date": "20150419", "event_type": "Malfunction", "narrative": "PUMP WAS INFUSING NOREPINEPHRINE AND STOPPED FUNCTION AS A RESULT OF SYSTEM ERROR 322.THIS FACILITY HAS SUBMITTED MULTIPLE REPORTS OVER THE LAST APPROXIMATE 18 MONTHS REGARDING THIS TYPE OF EVENT WITH THIS DEVICE. THE FACILITY HAS BEEN IN CONTACT WITH THE MANUFACTURER ON A REGULAR BASIS. DEVICES HAVE BEEN RETURNED AND THE MANUFACTURER HAS BEEN ON-SITE REGARDING THE PROBLEM. THE FACILITY IS AWARE OF THE MANUFACTURER'S URGENT CORRECTION NOTICE Z-0197-2014 AND HAS FOLLOWED THE MANUFACTURER'S INSTRUCTIONS. THE PROBLEMS PERSIST.  THIS FACILITY HAS OVER 1,000 OF THESE PUMPS. PATIENTS ARE EXPERIENCING INTERRUPTED THERAPY BECAUSE OF THESE PROBLEMS. BECAUSE OF ONGOING ISSUES WITH THIS DEVICE, THE MANUFACTURER AND LEADERS OF THE FACILITY MET TO DEVELOP THE FOLLOWING PLAN:THE MANUFACTURER WILL PROVIDE A PUMP WITH A DIFFERENT OPERATING SYSTEM AND SENSORS TO PILOT FOR TWO MONTHS ON SELECTED NURSING UNITS.THIS PUMP IS INTENDED TO REDUCE/ELIMINATE THE NUMBER OF NUISANCE ALARMS.IF SUCCESSFUL, THE MANUFACTURE AND THE HEALTH SYSTEM WILL NEGOTIATE MUTUALLY ACCEPTABLE TERMS TO REPLACE EXISTING INVENTORY.", "report_number": "4761772"}
{"brand": "SIGMA SPECTRUM", "date": "20150427", "event_type": "Malfunction", "narrative": "PATIENT WAS WALKING TO THE PLAYROOM AND HAD TO RETURN BACK TO HIS ROOM WHEN HIS PUMP THAT WAS INFUSING MILRINONE SUDDENLY STOPPED AND READ \"SYSTEM ERROR\". THE PUMP WAS CHANGED IMMEDIATELY AND SUDDENLY THE OTHER PUMP INFUSING THE NS CHASER STOPPED AND READ \"SYSTEM ERROR\"AS WELL. THE SECOND PUMP WAS CHANGED ALSO.THIS FACILITY HAS SUBMITTED MULTIPLE REPORTS OVER THE LAST APPROXIMATE 18 MONTHS REGARDING THIS TYPE OF EVENT WITH THIS DEVICE. THE FACILITY HAS BEEN IN CONTACT WITH THE MANUFACTURER ON A REGULAR BASIS. DEVICES HAVE BEEN RETURNED AND THE MANUFACTURER HAS BEEN ON-SITE REGARDING THE PROBLEM. THE FACILITY IS AWARE OF THE MANUFACTURER'S URGENT CORRECTION NOTICE Z-0197-2014 AND HAS FOLLOWED THE MANUFACTURER'S INSTRUCTIONS. THE PROBLEMS PERSIST. THIS FACILITY HAS OVER 1,000 OF THESE PUMPS. PATIENTS ARE EXPERIENCING INTERRUPTED THERAPY BECAUSE OF THESE PROBLEMS. BECAUSE OF ONGOING ISSUES WITH THIS DEVICE, THE MANUFACTURER AND LEADERS OF THE FACILITY MET TO DEVELOP THE FOLLOWING PLAN:THE MANUFACTURER WILL PROVIDE A PUMP WITH A DIFFERENT OPERATING SYSTEM AND SENSORS TO PILOT FOR TWO MONTHS ON SELECTED NURSING UNITS.THIS PUMP IS INTENDED TO REDUCE/ELIMINATE THE NUMBER OF NUISANCE ALARMS.IF SUCCESSFUL, THE MANUFACTURE AND THE HEALTH SYSTEM WILL NEGOTIATE MUTUALLY ACCEPTABLE TERMS TO REPLACE EXISTING INVENTORY.", "report_number": "4761777"}
{"brand": "SIGMA SPECTRUM", "date": "20150420", "event_type": "Malfunction", "narrative": "THERE ARE MULTIPLE PROBLEMS OCCURRING WITH THESE DEVICES.DEVICE 1: DOES NOT SENSE CLOSED DOOR ON PUMP; DOOR DOES NOT COMPLETELY LATCH WHEN LOADING TUBING.DEVICE 2: PUMP DOES NOT SENSE LOADED TUBING.DEVICE 3: PUMP DOES NOT SENSE TUBING IN SLIDE #2.THIS FACILITY HAS SUBMITTED MULTIPLE REPORTS OVER THE LAST APPROXIMATE 18 MONTHS REGARDING THIS TYPE OF EVENT WITH THIS DEVICE. THE FACILITY HAS BEEN IN CONTACT WITH THE MANUFACTURER ON A REGULAR BASIS. DEVICES HAVE BEEN RETURNED AND THE MANUFACTURER HAS BEEN ON-SITE REGARDING THE PROBLEM. THE FACILITY IS AWARE OF THE MANUFACTURER'S URGENT CORRECTION NOTICE Z-0197-2014 AND HAS FOLLOWED THE MANUFACTURER'S INSTRUCTIONS. THE PROBLEMS PERSIST. THIS FACILITY HAS OVER 1,000 OF THESE PUMPS. PATIENTS ARE EXPERIENCING INTERRUPTED THERAPY BECAUSE OF THESE PROBLEMS. BECAUSE OF ONGOING ISSUES WITH THIS DEVICE, THE MANUFACTURER AND LEADERS OF THE FACILITY MET TO DEVELOP THE FOLLOWING PLAN:THE MANUFACTURER WILL PROVIDE A PUMP WITH A DIFFERENT OPERATING SYSTEM AND SENSORS TO PILOT FOR TWO MONTHS ON SELECTED NURSING UNITS.THIS PUMP IS INTENDED TO REDUCE/ELIMINATE THE NUMBER OF NUISANCE ALARMS.IF SUCCESSFUL, THE MANUFACTURE AND THE HEALTH SYSTEM WILL NEGOTIATE MUTUALLY ACCEPTABLE TERMS TO REPLACE EXISTING INVENTORY.", "report_number": "4761783"}
{"brand": "SIGMA SPECTRUM", "date": "20150426", "event_type": "Malfunction", "narrative": "PATIENT STABLE FOR FIRST ~30 MINUTES; THEN BP TRENDING DOWN SO INCREASED LEVO DRIP THEN GOT AN UPSTREAM OCCLUSION ALARM THAT WOULD NOT CLEAR. PATIENT ON MODERATE DOSE OF LEVO. SBP FELL 50S FOR SEVERAL MINUTES UNTIL ALARM CLEARED. ALARM HAPPENED A SECOND TIME JUST MINUTES LATER AND AGAIN TOOK SEVERAL MINUTES TO CLEAR IT.THIS FACILITY HAS SUBMITTED MULTIPLE REPORTS OVER THE LAST APPROXIMATE 18 MONTHS REGARDING THIS TYPE OF EVENT WITH THIS DEVICE. THE FACILITY HAS BEEN IN CONTACT WITH THE MANUFACTURER ON A REGULAR BASIS. DEVICES HAVE BEEN RETURNED AND THE MANUFACTURER HAS BEEN ON-SITE REGARDING THE PROBLEM. THE FACILITY IS AWARE OF THE MANUFACTURER'S URGENT CORRECTION NOTICE Z-0197-2014 AND HAS FOLLOWED THE MANUFACTURER'S INSTRUCTIONS. THE PROBLEMS PERSIST. THIS FACILITY HAS OVER 1,000 OF THESE PUMPS. PATIENTS ARE EXPERIENCING INTERRUPTED THERAPY BECAUSE OF THESE PROBLEMS. BECAUSE OF ONGOING ISSUES WITH THIS DEVICE, THE MANUFACTURER AND LEADERS OF THE FACILITY MET TO DEVELOP THE FOLLOWING PLAN:THE MANUFACTURER WILL PROVIDE A PUMP WITH A DIFFERENT OPERATING SYSTEM AND SENSORS TO PILOT FOR TWO MONTHS ON SELECTED NURSING UNITS.THIS PUMP IS INTENDED TO REDUCE/ELIMINATE THE NUMBER OF NUISANCE ALARMS.IF SUCCESSFUL, THE MANUFACTURE AND THE HEALTH SYSTEM WILL NEGOTIATE MUTUALLY ACCEPTABLE TERMS TO REPLACE EXISTING INVENTORY.", "report_number": "4761784"}
{"brand": "SIGMA SPECTRUM", "date": "20150508", "event_type": "Malfunction", "narrative": "SYSTEM ERROR 322 OCCURRED AND THE PUMP SHUT DOWN. BLOOD WAS TRANSFUSING IN THE PUMP. THE PUMP WAS REMOVED AND LABELED.THIS FACILITY HAS SUBMITTED MULTIPLE REPORTS OVER THE LAST APPROXIMATE 18 MONTHS REGARDING THIS TYPE OF EVENT WITH THIS DEVICE. THE FACILITY HAS BEEN IN CONTACT WITH THE MANUFACTURER ON A REGULAR BASIS. DEVICES HAVE BEEN RETURNED AND THE MANUFACTURER HAS BEEN ON-SITE REGARDING THE PROBLEM. THE FACILITY IS AWARE OF THE MANUFACTURER'S URGENT CORRECTION NOTICE Z-0197-2014 AND HAS FOLLOWED THE MANUFACTURER'S INSTRUCTIONS. THE PROBLEMS PERSIST. THIS FACILITY HAS OVER 1,000 OF THESE PUMPS. PATIENTS ARE EXPERIENCING INTERRUPTED THERAPY BECAUSE OF THESE PROBLEMS. BECAUSE OF ONGOING ISSUES WITH THIS DEVICE, THE MANUFACTURER AND LEADERS OF THE FACILITY MET TO DEVELOP THE FOLLOWING PLAN:THE MANUFACTURER WILL PROVIDE A PUMP WITH A DIFFERENT OPERATING SYSTEM AND SENSORS TO PILOT FOR TWO MONTHS ON SELECTED NURSING UNITS.THIS PUMP IS INTENDED TO REDUCE/ELIMINATE THE NUMBER OF NUISANCE ALARMS.IF SUCCESSFUL, THE MANUFACTURE AND THE HEALTH SYSTEM WILL NEGOTIATE MUTUALLY ACCEPTABLE TERMS TO REPLACE EXISTING INVENTORY.", "report_number": "4761786"}
{"brand": "SIGMA SPECTRUM", "date": "20150530", "event_type": "Death", "narrative": "USER ATTEMPTING TO ADMINISTER CRITICAL DRIP VIA USE OF A SMART PUMP. IV PUMP WILL ALLOW USER TO SELECT BUILT IN \"STANDARD CONCENTRATION\" DOSING FROM DRUG LIBRARY OR SELECT \"VARIABLE\" SETTING IN WHICH THE USER MUST MANUALLY ENTER DOSE/DRUG CONCENTRATION FOR THE SMART PUMP TO CALCULATE INFUSION RATE. THIS USER CHOSE \"VARIABLE\" SETTING AND MANUALLY ENTERED AN INCORRECT CONCENTRATION. SMART PUMP FIRED \"SOFT\" ALERTS FOR USER. SMART PUMP ALLOWS USER TO CONTINUE WITH MANUAL PROGRAMMING OF INFO WITHOUT SECOND VERIFICATION OF ENTRIES. IV PUMP WAS NOT PROGRAMMED WITH \"HARD\" STOP THAT WOULD REQUIRE SECOND PERSON VERIFICATION OF ENTRIES PRIOR TO ADMINISTRATION OF CRITICAL DRIPS.", "report_number": "MW5043046"}
{"brand": "SIGMA SPECTRUM", "date": "20150306", "event_type": "Malfunction", "narrative": "WE HAVE HAD SEVERAL OCCURRENCES AT OUR HOSPITAL WHERE, WHEN USING THE DRUG ETOPOSIDE WITH THE BAXTER SMART PUMP, THE NURSES HAVE TO PROGRAM ADDITIONAL VOLUME TO INFUSE BECAUSE THERE IS RESIDUAL DRUG IN THE BAG. FOR EXAMPLE, 500 ML WERE PROGRAMMED TO INFUSE OVER AN HOUR. AT THE END OF THE HOUR, THE BAG HAS NOT COMPLETELY INFUSED, AND THE NURSE HAD TO ADD VOLUME TO THE PROGRAMMING TO GET THE INFUSION TO FINISH. THE PUMP CALCULATED THAT A TOTAL OF 700 ML HAD INFUSED. WE CONFIRMED THE IV BAGS ARE NOT BEING OVERFILLED.", "report_number": "4867807"}
{"brand": "SIGMA SPECTRUM", "date": "20150529", "event_type": "Malfunction", "narrative": "PUMP 1 SHUTS OFF RANDOMLY AND THEN DISPLAYS \"IMPROPER SHUTDOWN\" MESSAGE ON THE SCREEN. THIS HAPPENED SEVERAL TIMES IN ONE MORNING. PUMP 2 WILL NOT HOLD A CHARGE EVEN THOUGH IT HAS BEEN PLUGGED IN FOR SEVERAL HOURS.", "report_number": "4870814"}
{"brand": "SIGMA SPECTRUM", "date": "20150604", "event_type": "Malfunction", "narrative": "IV PUMP WAS BEEPING AT 02:30. THE PROGRAF CONTINUOUS IV INFUSION HAD FINISHED; PROGRAPH WAS HUNG AT 15:11 ON THE PREVIOUS DAY. NO PATIENT HARM.", "report_number": "4870840"}
{"brand": "SIGMA SPECTRUM", "date": "20150614", "event_type": "Malfunction", "narrative": "PATIENT IS ON ZOSYN IVPB TO INFUSE OVER 4 HOURS. PUMP PROGRAMMED AND SET FOR THE RATE ORDERED INFUSION TIME. WHEN NURSE CHECKED IV PUMP, THE WHOLE BAG WAS INFUSED BUT THE PUMP WAS STILL PROGRAMMED TO RUN FOR >3 HOURS. THE RATE WAS SET AT 12.5 MLS/HR AND VTB WAS 31.6 EVEN THOUGH BAG WAS EMPTY. CONCERNED THAT IV INFUSION DEVICE DID NOT ACCURATELY DELIVER THE IV BAG AT DESIGNATED RATE.", "report_number": "4894517"}
{"brand": "SIGMA SPECTRUM", "date": "20150511", "event_type": "Malfunction", "narrative": "NURSE IN ROOM WHERE PATIENT WAS BEING ADMITTED FROM ER REPORTS THAT WHEN PRIMING SIGMA SPECTRUM PUMP FOR AN INFUSION THE PUMP BEGAN TO FREE FLOW AND THEN READ ERROR. PRIOR TO THIS NURSE REPORTS THAT SHE HAD JUST THREADED IV TUBING IN AND HADN'T EVEN BEEN ABLE TO HIT WHICH UNIT TO USE BEFORE IT FREE FLOWED. PUMP IN QUESTION SIGMA SPECTRUM TAKEN OUT OF SERVICE. BMET NOTIFIED AND PUMP TO BE GIVEN TO THEM FOR ASSESSMENT OF ISSUE.", "report_number": "5014119"}
{"brand": "SIGMA SPECTRUM", "date": "20150805", "event_type": "Malfunction", "narrative": "AT 07:14, THE PUMP WOULD NOT ASSOCIATE THE CORRECT DRIP RATE. AT 18:25, \"ERROR 322 LINK SWITCH ERROR\" APPEARED ON THE SCREEN. IV WAS INFUSING PROTONIX TO THE PATIENT. THE PUMP TURNED ITSELF OFF, SHOWING THE ERROR MESSAGE.", "report_number": "5060202"}
{"brand": "SIGMA SPECTRUM", "date": "20150927", "event_type": "Death", "narrative": "PATIENT WITH RECENT TRIPLE VESSEL DISEASE HAD OPEN HEART ON (B)(6) 2015, BEGAN TO HAVE A. FIB. PATIENT STARTED ON CORDARONE DRIP ON (B)(6) 2015. DRIP CALCULATIONS (RATE AND DOSE) WERE CORRECT. APPEARS THAT THE MEDICATION INFUSED QUICKLY RESULTING IN THE PATIENT BECOME HYPOTENSIVE AND HYPOXIC AND WENT INTO RESPIRATORY DISTRESS REQUIRING VENTRICULAR SUPPORT INTERVENTION. POSSIBLE PUMP FAILURE. THE PATIENTS CONDITION DETERIORATED AND THE PATIENT EXPIRED ON (B)(6) 2015.", "report_number": "MW5056796"}
{"brand": "SIGMA SPECTRUM", "date": "20140316", "event_type": "Malfunction", "narrative": "WE ARE EXPERIENCING A HEIGHTENED NUMBER OF BROVIAC AND PICC CATHETERS CLOTTING. ABOUT A 300% INCREASE OF THESE SORT OF INCIDENTS. ALMOST ALL THE INCIDENTS OCCURRED IN NICU, BUT I AM FINDING OUT THAT THERE WERE OTHERS OUTSIDE OF NICU. ALL THE COMPONENTS INVOLVED ARE ALSO USED OUTSIDE OF NICU, WHICH IS VERY PUZZLING. WE HAVE LOOKED AT: THE POSSIBILITY OF COMPONENT SOURCES CHANGING, HEPARIN RELATED FACTORS, FLOW RATES, WHAT WAS BEING DELIVERED AND WE HAVE YET TO IDENTIFY THE SOURCE OF THESE CLOTS. NOT ALL OUR INCIDENTS INVOLVED CLOTTING, BUT THEY WERE MOVING IN THAT DIRECTION. BLOOD WAS OBSERVED MIGRATING BACK INTO THE LINE. AN EARLY SIGN THAT THERE IS NO OR LIMITED FLOW THROUGH THE CATHETER.", "report_number": "5152059"}
{"brand": "SIGMA SPECTRUM", "date": "20150930", "event_type": "Malfunction", "narrative": "A PT. IV PUMP PROGRAMMED TO RUN MEDICATION INTO SECONDARY SET AT 240ML/HR. MEDICATION FOUND REMAINING IN BAG AFTER INFUSION TIME OVER. A SECONDARY CLAMP WAS OPEN DURING INFUSION. WE WERE ABLE TO RUN MEDICATION WHEN THE PRIMARY IV SET WAS CLAMPED MANUALLY WITH A KELLY. WHEN SUBSEQUENT IV MED WAS ATTEMPTED IN SECONDARY LINE, THE RN WAS UNABLE TO BACK FLUSH FLUID FROM PRIMARY LINE INTO SECONDARY LINE BY LOWERING SECONDARY IV BAG AND TUBING. A NEW IV PUMP AND TWO NEW TUBINGS PLACED ON PT.", "report_number": "5313264"}
{"brand": "SIGMA SPECTRUM", "date": "20150408", "event_type": "Malfunction", "narrative": "PATIENT IN MORNING MAXED ON VASOPRESSIN AND NOREPINEPHRINE. PATIENT'S BLOOD PRESSURE CONTINUED TO FALL THROUGHOUT DAY, MORE SIGNIFICANTLY IN THE AFTERNOON. EPINEPHRINE INTRODUCED TO INCREASE BLOOD PRESSURE WITH PATIENT BECOMING INCREASINGLY UNSTABLE. NOREPINEPHRINE BAG DID NOT SEEM TO BE EMPTYING APPROPRIATELY. PUMP CHECKED AND BLUE CLAMP NOTED TO BE CLAMPED. PUMP DID NOT ALARM UPSTREAM OCCLUSION AND APPEARED TO BE RUNNING NORMALLY EVEN THOUGH NO MEDICATION WAS BEING INFUSED. PATIENT THEREFORE ON MUCH HIGHER DOSE OF EPINEPHRINE THAN NEEDED.", "report_number": "5356711"}
{"brand": "SIGMA SPECTRUM", "date": "20151118", "event_type": "Malfunction", "narrative": "RN PROGRAMMED IV PUMP TO INFUSE VOLUME OF 140 ML OF CHEMO/IV FLUIDS OVER 90 MINUTES; PUMP RATE SET AT 96.7ML/HR. RN NOTICED BAG WAS EMPTY BUT PUMP STILL SHOWED 36 MINUTES AND VOLUME OF 57 ML LEFT TO BE INFUSED. VERIFIED WITH PHARMACY THAT THE VOLUME OF FLUID IN BAG WAS CORRECT TO START SO PUMP WAS SENT TO BIOMED TO CHECK CALIBRATION. BIOMED WENT THROUGH PUMP HISTORY AND COULDN'T FIND ANYTHING CONCLUSIVE AS TO THIS ISSUE. A PREVENTIVE MAINTENANCE CHECK WAS RUN ON THE PUMP WITH VOLUME OUTPUT TOO LOW TO PASS THE TEST. BECAUSE OF THIS, THE PUMP IS BEING SENT TO BAXTER FOR EVALUATION. MANUFACTURER RESPONSE FOR IV INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER): NO RESPONSE YET.", "report_number": "5426828"}
{"brand": "SIGMA SPECTRUM", "date": "20150927", "event_type": "Death", "narrative": "PATIENT WITH RECENT TRIPLE VESSEL DISEASE HAD OPEN HEART SURGERY ON (B)(6) 2015, BEGAN TO HAVE AFIB. PATIENT STARTED ON CORDARONE DRIP ON (B)(6) 2015. DRIP CALCULATIONS (RATE AND DOSE) WERE CORRECT. APPEARS THAT THE MEDICATION INFUSED QUICKLY RESULTING IN THE PATIENT BECOMING HYPOTENSIVE AND HYPOXIC AND WENT INTO RESPIRATORY DISTRESS REQUIRING VENTILATOR SUPPORT INTERVENTION. POSSIBLE PUMP FAILURE. THE PATIENT'S CONDITION DETERIORATED AND THE PATIENT EXPIRED ON (B)(6) 2015.", "report_number": "5430847"}
{"brand": "SIGMA SPECTRUM", "date": "20150910", "event_type": "Injury", "narrative": "MULTIPLE INSTANCES OF IV PUMPS SPONTANEOUSLY SHUTTING DOWN WITH FATAL ERROR CODE 322 CONTINUES TO OCCUR. SEVERAL PUMPS HAVE THIS PROBLEM PER WEEK. A VARIETY OF IV DRIPS WERE BEING INFUSED INCLUDING SEDATION, VASOPRESSORS, IVFS. INTERRUPTION IN CRITICAL IV THERAPIES LIKE THIS CAN CAUSE HARM TO THE PATIENT. STAFF CHANGE THE DRIPS TO ANOTHER IV PUMP WHEN THIS PROBLEM HAPPENS. NONE OF OUR PATIENTS HAVE EXPERIENCED PERMANENT HARM. THESE ARE PUMPS THAT ARE INVOLVED IN A RECALL FROM MAY, 2015 BUT HAVE NOT HAD SERVICE YET. MANUFACTURER RESPONSE FOR INTRAVENOUS INFUSION PUMPS, (BRAND NOT PROVIDED) (PER SITE REPORTER): BAXTER OBTAINED SPECIAL APPROVAL TO HAVE ANY OF OUR PUMPS THAT REQUIRE THE ERROR CODE 322 REMEDIATION TO THEIR PUMP REMEDIATION DEPOT IN (B)(4) VIA OVERNIGHT SHIPMENT EACH WAY AT NO CHARGE TO THE HOSPITAL. AN OPTION OF BAXTER REMEDIATING THE PUMPS ONSITE WAS ALSO OFFERED.", "report_number": "5488404"}
{"brand": "SIGMA SPECTRUM", "date": "20160328", "event_type": "Malfunction", "narrative": "PATIENT RECEIVED TPN AT 21:00 SET FOR 125ML/HR X 12 HOURS. WHEN DAY SHIFT RN ASSESSED THE PUMP IN THE AM, NOTICED THAT BAG WAS STILL FULL. ALSO NOTICED THAT TUBING WHERE THE BLUE CLAMP SITS ABOVE THE PUMP WAS PARTIALLY CLAMPED OFF AND THE DRIP CHAMBER WAS NOT MOVING. CLAMPED OFF THE TUBING AND THE PUMP NEVER ALARMED TO NOTIFY OF ANY OCCLUSION. PATIENT DID NOT BECOME HYPOGLYCEMIC OR RECEIVE THE FULL DOSE OF TPN ORDERED, BUT APPEARED TO RECEIVE PARTIAL.", "report_number": "5573013"}
{"brand": "SIGMA SPECTRUM", "date": "20160420", "event_type": "Malfunction", "narrative": "PATIENT TO RECEIVE OXALIPLATIN INFUSION. THE 589 VOLUME IN BAG. RN SET BAXTER PUMP FOR 300 ML/HR FOR 600 ML OF TOTAL VOLUME OVER TWO (2) HOURS. ONE (1) HOUR LATER THE BAG WAS EMPTY AND THE INFUSION PUMP READ ONE (1) HOUR REMAINING ON THE INFUSION. THE PUMP DID ALARM, BUT DID NOT DISPLAY AN ERROR CODE. THE SETTINGS WERE NOT PRESERVED. THE PUMP WAS OPERATING IN AUTO MODE ON AC. IT WAS PROGRAMMED FOR OXALIPLATIN - SET FOR 300 ML/HR; TV 600 ML/HR. FOLLOW UP: THE SIGMA SPECTRUM INFUSION PUMP IS LEASED FROM A THIRD PARTY PROVIDER. THE THIRD PARTY PROVIDER WAS NOTIFIED OF THE OCCURRENCE AND THE CLINIC RN COMPLETED AN INCIDENT REPORT AT THE THIRD PARTY'S REQUEST AND SUBMITTED THE REPORT TO THEM. THE SIGMA SPECTRUM PUMP WAS PICKED UP ON 4/25/2016. WE ARE AWAITING FOLLOW UP FROM THE THIRD PARTY PROVIDER ON THEIR FINDINGS AFTER INSPECTING THE PUMP. THE TUBING USED ON THE PUMP WAS RETAINED AND IS AVAILABLE FOR INSPECTION BY BAXTER. HOWEVER, A SALES REPRESENTATIVE WILL HAVE TO PICK UP THE TUBING AT THIS FACILITY SHOULD THEY WANT TO REVIEW THE TUBING. THE TUBING WAS USED FOR CHEMOTHERAPY ADMINISTRATION.", "report_number": "5649738"}
{"brand": "SIGMA SPECTRUM", "date": "20160405", "event_type": "Malfunction", "narrative": "POWER CORD GROUNDING PRONG FOR SIGMA INFUSION PUMP BROKE OFF.", "report_number": "5757944"}
{"brand": "SIGMA SPECTRUM", "date": "20160303", "event_type": "Malfunction", "narrative": "NEWBORN INFANT WAS ORDERED IV FLUID AT 5ML/HOUR. A SIGMA SPECTRUM INFUSION PUMP WAS PROGRAMMED AT THAT RATE, HOWEVER, IN THE COURSE OF 8 HOURS, APPROXIMATELY 500 MLS INFUSED (EXPECTED 40 ML) THOUGH THE INFUSION PUMP MONITOR SCREEN CONTINUED TO REFLECT THE RATE OF 5ML/HR. ON FORMAL INVESTIGATION OF THE DEVICE, THE DOOR TO THE IV TUBING COMPARTMENT WAS NOTED TO BE MISALIGNED AND AJAR.", "report_number": "5771758"}
{"brand": "SIGMA SPECTRUM", "date": "20160622", "event_type": "Malfunction", "narrative": "A PATIENT WAS TRANSFERRED FROM AN OUTSIDE HOSPITAL. THE PATIENT WAS RECEIVING NITROGLYCERIN (TNG) VIA A SIGMA INFUSION PUMP. THE PATIENT AGAIN TRANSFERRED (WITHIN THE FACILITY) TO THE INTENSIVE CARE UNIT SETTING FROM AN INPATIENT FLOOR AFTER EXPERIENCING 10/10 CHEST PAIN. THE NURSE CONFIRMED THE TNG DOSE THAT WAS BEING ADMINISTERED TO PATIENT AS BEING 400MCG/MIN; THIS WAS REPEATED DURING THE NURSE-TO-NURSE REPORT AND ON ARRIVAL TO ICU UNIT. THE PATIENT THEN WENT TO SCAN WITH THE TNG ON ARRIVAL, HOWEVER RATE WAS ABOVE WHAT WAS ORDERED IN EMAR. THE PATIENT WAS TAKEN TO CARDIAC CATH LAB FOR AN INTRA-AORTIC BALLOON PUMP PLACEMENT. WHEN PATIENT RETURNED TO THE ICU AFTER THE PROCEDURE, THE TNG INFUSION TROUBLE SHOOTING CONTINUED. THIS IS WHEN THE NURSE NOTICED THAT THE SIGMA PUMP WAS FROM A DIFFERENT HOSPITAL AND THE CONCENTRATION OF TNG PROGRAMMED INTO PUMP'S LIBRARY WAS A DIFFERENT CONCENTRATION THAN FROM THE CONCENTRATION THAT WAS ON THE VIAL OF TNG. THE RATE OF THE INFUSION WAS 120ML/HR OF TNG. ALTHOUGH THE TNG WAS THOUGHT TO BE INFUSING AT 400MCG/MIN; IT WAS ACTUALLY INFUSING AT TWICE THAT RATE OF 800MCG/MIN. THE TNG INFUSION WAS STOPPED, THE MD WAS MADE AWARE, A NEW SIGMA PUMP WAS OBTAINED AND THE TNG INFUSION WAS RESUMED AT THE CORRECT DOSE AND RATE. TNG INFUSION WAS SCANNED AT THIS POINT. SINCE THE TWO PARTNERING HOSPITALS USE THE EXACT SAME SIGMA PUMPS, THEN THE REPORTER INQUIRED IF THE SIGMA PUMPS NEED TO BE LABELED IN A WAY TO DIFFERENTIATE BETWEEN PUMPS SENT FROM OTHER FACILITIES. (THERE IS ALWAYS A RISK THAT A PUMP COULD BE KEPT RUNNING WHEN A PATIENT ARRIVES UNSTABLE).", "report_number": "5802640"}
{"brand": "SIGMA SPECTRUM", "date": "20160914", "event_type": "Malfunction", "narrative": "MAGNESIUM IN 50 ML WAS TO RUN OVER TWO HOURS. PUMP ALARMED THAT IT WAS FINISHED AFTER 27 ML INFUSED AND INDEED BAG WAS FINISHED. RATE WAS SET AT 25 ML/HR. THREE RN'S CHECKED SETTINGS.", "report_number": "6112576"}
{"brand": "SIGMA SPECTRUM", "date": "20161115", "event_type": "Injury", "narrative": "MEROPENEM INFUSION STARTED AT (B)(6). AT 0715 THE PUMP ALARMED THAT THE INFUSION WAS COMPLETE. THE IV BALLOON WAS STILL FULL AND MEDICATION HAD NOT INFUSED SO THE PUMP WAS RESTARTED TO INFUSE MEDICATION OVER 1 HOUR AT A RATE OF 100ML/HR. AT 0735 THE PUMP ALARMED THAT THE INFUSION WAS COMPLETE AND THE MEDICATION WAS COMPLETELY GONE. THE PUMP WAS REMOVED FROM THE ROOM AND GIVEN TO A CENTRAL SUPPLY WHO REPORTED IT TO THE MANUFACTURER. THE EVENT WAS REPORTED TO ME AND I REPORTED TO CENTRAL SUPPLY, DIRECTOR OF NURSING AND PHARMACIST. DR. (B)(6) NOTIFIED AND PATIENT'S CONDITION DID NOT CHANGE. MEROPENEM CAN BE INFUSED OVER 15 MINUTES SO PATIENT WAS NOT HARMED.", "report_number": "MW5066111"}
{"brand": "SIGMA SPECTRUM", "date": "20170123", "event_type": "Malfunction", "narrative": "AN IV PUMP MALFUNCTION ALARMED \"AIR LIMIT EXCEEDED.\" WE TRIED TROUBLESHOOTING WITHOUT SUCCESS.", "report_number": "6338965"}
{"brand": "SIGMA SPECTRUM", "date": "20170109", "event_type": "Malfunction", "narrative": "THE PUMP MALFUNCTIONED DURING MEDICATION INFUSION. THE ALARM ALERT WAS \"UPSTREAM OCCLUSION, AIR DETECTOR\". OUR STAFF NURSE COMPLETED STEPS TO PRIME THE TUBING AND RESTART THE PUMP WITHOUT SUCCESS.", "report_number": "6345809"}
{"brand": "SIGMA SPECTRUM", "date": "20170109", "event_type": "Malfunction", "narrative": "THE IV PUMP MALFUNCTIONED DURING MEDICATION INFUSION. THE PUMP ALERTED \"AIR DETECTOR AND UPSTREAM OCCLUSION.\" THE NURSE ATTEMPTED TROUBLESHOOTING BY PRIMING TUBING, REPLACE TUBING AND RESET INFUSION WITHOUT SUCCESS.", "report_number": "6345810"}
{"brand": "SIGMA SPECTRUM", "date": "20170109", "event_type": "Malfunction", "narrative": "AN IV PUMP MALFUNCTIONED DURING MEDICATION INFUSION. THE PUMP SHUT DOWN DURING THE INFUSION. THE NURSE WAS ABLE TO RESTART THE PUMP BUT IT WAS NOT ACCURATE FOR APPROPRIATE LENGTH FOR INFUSION TO COMPLETE. THUS THERE WAS A DELAY IN INFUSION TIME.", "report_number": "6345826"}
{"brand": "SIGMA SPECTRUM", "date": "20170109", "event_type": "Malfunction", "narrative": "IV PUMP MALFUNCTIONED WITH ALERT \"IMPROPER SHUTDOWN\". IT KEEPS TURNING ITSELF ON/OFF. PERHAPS THE BUTTON IS STUCK.", "report_number": "6345828"}
{"brand": "SIGMA SPECTRUM", "date": "20170207", "event_type": "Malfunction", "narrative": "WHILE TRANSFUSING RED BLOOD CELLS VIA BLOOD TRANSFUSION TUBING, THE IV PUMP MALFUNCTION WITH AN \"UPSTREAM OCCLUSION\" ERROR.", "report_number": "6394677"}
{"brand": "SIGMA SPECTRUM", "date": "20170215", "event_type": "Malfunction", "narrative": "MINI-BAGS OF IV ANTIBIOTICS INFUSED VIA AN IV PUMP FOUND WITH REMAINING VOLUME FOLLOWING THE INFUSION REQUIRING THE NURSE TO RESET THE PUMP TO ENSURE FULL VOLUME OF THE MEDICATION IS INFUSED - UNCLEAR IF BAGS ARE OVERFILLED FROM THE MANUFACTURER OR IF THERE IS A POSSIBLE PUMP OPERATION ISSUE. UPON INVESTIGATION WE FOUND THAT THE NURSE PROGRAMMED THE PUMP TO INFUSE A 100CC BAG AT A RATE OF 100CC/HR. AT THE END OF THE HOUR THERE WAS STILL FLUID LEFT IN THE IV BAG GREATER THAN 10CC. IT IS NOT KNOWN IF THERE WAS AN ISSUE WITH THE BAG OR THE PUMP AT THE TIME OF THE INFUSION. ACCORDING TO PHARMACY SERVICES THERE IS THERE MAY BE AN OVERFILL OF 10% OR 10CC. HOWEVER, THAT REMAINED WAS GREATER THAN 10CC.", "report_number": "6489518"}
{"brand": "SIGMA SPECTRUM", "date": "20170318", "event_type": "Malfunction", "narrative": "BAXTER SIGMA SPECTRUM PUMP - HAD AIR CODE \"321\". THE BIOMED SENT TO BAXTER FOR REPAIR. OLYMPUS AMERICA CYSTOSCOPES, FLEXIBLE, MODEL = CYF-4. WHILE TRANSPORTING AN INTRA-AORTIC BALLOON PUMP (IABP) PATIENT FROM A SMALLER HOSPITAL TO THE MAIN FACILITY, THE CARDIOSAVE MAQUET IABP PUMP WAS UNABLE TO DETECT A WAVEFORM DESPITE MULTIPLE CABLES AND TRANSDUCERS. THE WAVEFORM WAS CONFIRMED WITH PMC ARROW IABP AND ART LINE ON THE MONITOR. TROUBLESHOOTING WAS PERFORMED WITH ARROW ((B)(4)), WE SPOKE WITH (B)(4). WE WERE UNABLE TO FIX THE PROBLEM AND UNABLE TO DETECT PRESSURES ON ACT'S IABP. MISSION CANCELLED, DIRECTOR ON CALL MADE AWARE AND REFERRING MD MADE AWARE. WE HAVE ALSO HAD TWO SIGMA PUMPS FAIL DURING USE PRIOR TO TRANSPORT DURING SAME PATENT TRANSPORT. UNABLE TO GET CARDIOSAVE BALLOON PUMP TO READ BALLOON PRESSURES DESPITE PRESSURES SHOWING UP ON HOSPITAL PUMP. TRANSDUCER PACKS WERE CHANGED OUT TO NO AVAIL. UNABLE TO TRANSPORT PATIENT DUE TO INABILITY TO READ BALLOON WAVE AND PRESSURES. TRANSPORT DELAY AT LEAST 2 HRS WAS CAUSED DUE TO PUMP ISSUE. TWO BAXTER PUMPS GAVE ERRORS WHEN DOORS WERE CLOSED, UNABLE TO CHANGE DRIPS OVER TO AIR CARE PUMPS FOR TRANSPORT WITH PATIENT ON LEVOPHED AND DOPAMINE. PUMP REMOVED FROM SERVICE, UNABLE TO TRANSPORT PATIENT, BIOMED NOTIFIED. NOTIFIED THE TRANSPORT TO TRANSPORT PT AFTER THEIR SHIFT CHANGE. THE CREW STATES THAT WHEN THEY LOAD THE TUBING INTO THE PUMP A SYSTEM FAIL MESSAGE COMES UP. THEY ATTEMPTED TO RE-SEAT THE TUBING AND RESTART THE PUMP TO CLEAR THE MESSAGE BUT IT CONTINUED COMING UP.", "report_number": "6621525"}
{"brand": "SIGMA SPECTRUM", "date": "20170623", "event_type": "Malfunction", "narrative": "WHILE INTRAVENOUS IMMUNOGLOBULIN (IVIG) WAS INFUSING, THE PATIENT CALLED NURSE INTO ROOM. THEIR LEFT HAND WAS EXTREMELY SWOLLEN, 2 LINES OF BRUISING AT WRIST. THE PUMP HAD NEVER BEEPED OR GIVEN ANY INDICATIONS OF INFILTRATION. PHYSICIAN CONTACTED AND PHARMACY CONTACTED. ICE APPLIED TO HAND. THE SWELLING WENT DOWN PRIOR TO PATIENT DISCHARGE. BIO MEDICAL CONTACTED AND THE PUMP REMOVED FROM SERVICE UNTIL VERIFIED THAT IT IS WORKING PROPERLY. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM IV PUMP (PER SITE REPORTER). BIOMED WORK ORDER STATES: REASON: USER COMPLAINT THAT THE IV PUMP DID NOT GIVE AN OVER PRESSURE ALARM DURING THERAPY WHEN A PT'S IV LINE WAS INFILTRATING AN EXTREMITY. EQUIP EVAL: EVALUATED UNIT AFTER STAFF COMPLAINED THAT A PATIENT'S HAND HAD BECOME INFILTRATED AND SWOLLEN DURING AN INFUSION THERAPY AND THE IV PUMP DID NOT GO INTO AN OVER PRESSURE ALARM STATUS, HALTING THE THERAPY. EQUIP WAS TESTED IAW MANUFACTURE'S SPECIFICATIONS AND FOUND TO BE WELL WITHIN TOLERANCES OF ACCURACY AND SAFETY TO INCLUDE THE DOWNSTREAM OCCLUSION TEST. THIS UNIT OCCLUDED AND WENT INTO AN \"OVER PRESSURE\" OCCLUSION ALARM STATUS AT A MEASURED 10.8 PSI. THE SPECIFICATIONS FOR THIS ARE 13 PSI PLUS OR MINUS 6 PSI PER PAGE 33 OF THE TECHNICAL SERVICE MANUAL.", "report_number": "6740282"}
{"brand": "SIGMA SPECTRUM", "date": "20150726", "event_type": "Malfunction", "narrative": "PUMP WAS BEEPING WHEN THE RN ENTERED THE ROOM. PUMP HAD AN ERROR MESSAGE ON THE SCREEN REQUESTING RESTART. WHEN THE PUMP WAS RESTARTED, THE INFORMATION WAS NOT SAVED, SO THE PUMP NEEDED TO BE REPROGRAMMED. LEVOPHED WAS RUNNING ON THE PUMP. PATIENT'S BP DROPPED TO MEAN ARTERIAL PRESSURES AROUND 40. PATIENT BECAME BRADYCARDIAC. ONCE A NEW PUMP WAS PROGRAMMED, PATIENT REQUIRED HIGHER DOSES OF LEVOPHED TO MAINTAIN BP.", "report_number": "6803293"}
{"brand": "SIGMA SPECTRUM", "date": "20170803", "event_type": "Malfunction", "narrative": "FENTANYL GTT STARTED AT 2330 ON (B)(6) 2017 AT 1MCG/KG/HR (PT'S WEIGHT (B)(6)). THE PT WAS TO RECEIVE 2.3ML/HR. INSTEAD, THE PT RECEIVED THE WHOLE FENTANYL BOTTLE (2500MCG) IN 1.5 - 2 HRS, THEN THE PUMP STARTED BEEPING SAYING \"AIR IN LINE.\" THE FENTANYL BOTTLE WAS COMPLETELY EMPTY, BUT SHOULD HAVE HAD 25MCG LEFT. THE PT'S HEMODYNAMIC PROFILE REMAINED STABLE AND HIS PRECEDEX REGIMEN WAS STOPPED. PUMP RATE/PROGRAMMING CHECKED AND WAS DEEMED CORRECT. NO ADVERSE OUTCOME TO PT.", "report_number": "MW5071743"}
{"brand": "SIGMA SPECTRUM", "date": "20170805", "event_type": "Death", "narrative": "THE LARGE VOLUME IV PUMP WAS DELIVERING EPINEPHRINE. THE PUMP ALARMED \"AIR IN LINE\". BY THE TIME IT TOOK TO CLEAR THE AIR BUBBLE(1.5 - 2 MINUTES) THE PATIENT HAD A CARDIAC ARREST.", "report_number": "6841878"}
{"brand": "SIGMA SPECTRUM", "date": "20170810", "event_type": "Malfunction", "narrative": "ACCORDING TO THE REPORTING NURSE, D10NS WAS INFUSING THROUGH A NEW PERIPHERAL IV IN A CHILD. ONE HOUR LATER, THE PATIENT'S GLUCOSE WAS CHECKED WHICH HAD DROPPED TO 33. STAFF THEN DISCOVERED THAT THE IV WAS CLAMPED CLOSEST TO THE PATIENT AND FOR AN HOUR, THE PATIENT DID NOT RECEIVE FLUIDS. HOWEVER, THE INFUSION PUMP NEVER ALARMED OCCLUSION EVEN THOUGH THE FLUIDS WERE RUNNING AT 6.7CC/HR.", "report_number": "6857458"}
{"brand": "SIGMA SPECTRUM", "date": "20060201", "event_type": "Death", "narrative": "PUMP DID NOT INFUSE HEPARIN CAUSING PT TO HAVE STROKES. PT DIED LATER FROM THIS EVENT.", "report_number": "689428"}
{"brand": "SIGMA SPECTRUM", "date": "20170818", "event_type": "Malfunction", "narrative": "I WAS SETTING UP A SIGMA INFUSION PUMP AND NOTICED THE PUMP WAS IN STANDBY BUT STILL INFUSING. THE ISSUE WAS IDENTIFIED PRIOR TO CONNECTING THE IV TO THE PATIENT. THERE WAS NO HARM TO THE PATIENT. IF THE IV WAS CONNECTED TO THE PATIENT AND THIS ISSUE WAS NOT IDENTIFIED IT COULD HAVE CAUSED HARM. I SENT THE PUMP TO BIOMED FOR REPAIR. PUMP WAS TESTED AND FOUND TO BE OPERATING CORRECTLY; NO INDICATION OF FLOW WHEN IN STANDBY.", "report_number": "6900706"}
{"brand": "SIGMA SPECTRUM", "date": "20170809", "event_type": "Malfunction", "narrative": "THE SIGMA SPECTRUM IV PUMP ADMINISTERED 200CC OF CISATRACURIUM TO THE PATIENT IN 60 MINS (37.9 ML/HR TO INFUSE 11 MCG /KG/MIN PER MAR DOCUMENTATION). PUMP WAS PROGRAMMED CORRECTLY FOR MEDICATION AND DOSE. AT THIS TIME, THE PUMP WAS CHANGED OUT AND A NEW PUMP WAS PROGRAMMED FOR THE CONTINUOUS INFUSION. MEDICAL TEAM AND PHARMACIST WERE MADE AWARE OF THE OVER INFUSION. DURING THIS TIME, THE PATIENT'S VITAL SIGNS REMAINED STABLE, HER CONDITION WAS UNCHANGED, AND SHE WAS ON A CONTINUOUS SEDATIVE. THE NEXT DAY, PATIENT WAS MOVING EXTREMITIES AS SHE WOKE FROM SEDATIVES. PUMP INVOLVED WAS SENT TO BIOMED FOR PM TEST. REMAINED OUT OF SERVICE UNTIL SENT TO BAXTER LATE SEPTEMBER.", "report_number": "6950814"}
{"brand": "SIGMA SPECTRUM", "date": "20161123", "event_type": "Malfunction", "narrative": "BAXTER SIGMA SPECTRUM PUMP INFUSED 100ML OF DEXMEDETOMIDINE OVER 30 MIN. WHEN PROGRAMMED TO INFUSE 38.3 ML/H. DRIP STOPPED AND PATIENT ASSESSED. NO APPARENT EFFECT. PUMP REMOVED FROM SERVICE AND REMAINED OUT OF SERVICE UNTIL SENT TO BAXTER.", "report_number": "6954225"}
{"brand": "SIGMA SPECTRUM", "date": "20161212", "event_type": "Malfunction", "narrative": "CONTINUOUS INFUSION OF FENTANYL BY SPECTRUM PUMP WAS RUNNING AT ~ 4-5 ML/HR LAST (B)(6). NEW BOTTLE HUNG AT 12:30 HRS. WITH 50 ML. AT 15:00 PM, THE BOTTLE \"RAN DRY\" AND THE PUMP ALARM SOUNDED. PUMP SCREEN INDICATED THAT 16.3 ML OF FENTANYL HAD BEEN INFUSED AND 33.7 ML VOLUME IN THE BOTTLE WHICH WAS NOT CORRECT. DESPITE DECREASING THE RATE OF FENTANYL AND MARKING THE NEXT BOTTLE, STAFF NOTICED THEY WERE GOING THROUGH VIALS TOO QUICKLY. OBTAINED NEW PUMP WHICH INFUSED APPROPRIATELY. NO HARM TO PATIENT. AFFECTED PUMP SENT TO BIOMED FOR PM AND MET SPECIFICATIONS. ON LOOK BACK REVIEW, SAME PUMP WAS FOUND TO HAVE A PRIOR UNDER-INFUSION COMPLAINT LAST (B)(6). ALTHOUGH PUMP STILL MEETING PM STANDARDS, WAS REMOVED FROM SERVICE AND SENT TO BAXTER FOR FURTHER TESTING.", "report_number": "6954241"}
{"brand": "SIGMA SPECTRUM", "date": "20160614", "event_type": "Malfunction", "narrative": "FENTANYL DRIP WAS HUNG AND THE SPECTRUM PUMP WAS PROGRAMED TO INFUSE 2MCG/KG/HR. WITHIN 10 MIN. AFTER THE DRIP WAS STARTED, IT WAS NOTICED THAT THE BOTTLE WAS ALMOST EMPTY. NURSE PRESSED THE BUTTON TO STOP THE PUMP, BUT IT KEPT GOING. SHE THEN CLAMPED THE TUBING AND DISCONNECTED THE DRIP FROM THE PATIENT. THE SETTINGS WERE THEN RECHECKED BY 2 RNS WHO CONFIRMED SETTINGS WERE CORRECTLY PROGRAMMED. NO HARM TO PATIENT. (PM PERFORMED WITHIN SPECIFICATION APPROXIMATELY 2 MONTHS EARLIER, THEN REPORTED TO BE UNDER INFUSING THE FOLLOWING WEEK) PUMP WAS REMOVED FROM SERVICE AND SENT TO BAXTER.", "report_number": "6998819"}
{"brand": "SIGMA SPECTRUM", "date": "20170420", "event_type": "Malfunction", "narrative": "MILRINONE DRIP INFUSING VIA SPECTRUM IV PUMP. MILRINONE 200 ML. BAG HUNG W/RATE OF 7.5 ML/HR AT 19:20 PM. AT 21:36 PM, BAG WAS NOTED TO BE EMPTY (PUMP ALARMING \"AIR IN LINE\"). SURGICAL TEAM AT BEDSIDE AND CRITICAL CARE TEAM ALSO AWARE. IV PUMP REMOVED FROM ROOM AND SENT TO BIOMED FOR TESTING. THE PUMP REMAINED OUT OF SERVICE UNTIL SENT TO BAXTER. (UPON REVIEW IT WAS NOTED THE SAME PUMP WAS FOUND TO OVER INFUSE LAST YEAR. NO PROBLEMS FOUND ON PM AT THAT TIME.) NO HARM TO EITHER PATIENT.", "report_number": "6998855"}
{"brand": "SIGMA SPECTRUM", "date": "20170123", "event_type": "Malfunction", "narrative": "AN IV PUMP ALARMED MIDWAY THROUGH A CHEMOTHERAPY INFUSION FOR \"UPSTREAM OCCLUSION.\" THE IV PUMP WAS TAKEN OUT OF SERVICE.", "report_number": "7032926"}
{"brand": "SIGMA SPECTRUM", "date": "20180110", "event_type": "Malfunction", "narrative": "ANESTHESIA RESIDENT HAD SET THE IV PUMP TO A SPECIFIC RATE. THE PATIENT'S BLOOD PRESSURE WAS IN THE 200 RANGE WHEN THEY LOOKED OVER AND REALIZED THAT ALTHOUGH A SPECIFIC RATE WAS CHOSEN THE IV PUMP WAS RUNNING ON FREE FLOW, OVER MEDICATING THE PATIENT AND THEREFORE RAISING THE BLOOD PRESSURE. THE PUMP WAS TAKEN OUT OF CIRCULATION AND TAKEN TO CSD FOR REPAIR. THERE WAS NO PATIENT HARM AND NO INTERVENTION WAS REQUIRED.", "report_number": "7266252"}
{"brand": "SIGMA SPECTRUM", "date": "20080922", "event_type": "Malfunction", "narrative": "A PATIENT WAS RECEIVING INSULIN BY INFUSION PUMP. IV RATE WAS CHECKED AND FOUND CORRECT OF 4.4 CC/HOUR AT 1855. AT 1910 THE PUMP RATE WAS 97 CC/HOUR. BLOOD SUGAR WAS CHECKED AND WAS AT 436. NNP (NEONATAL NURSE PRACTITIONER) WAS NOTIFIED. BLOOD SUGAR WAS RECHECKED AT 1930 AND IT WAS 303. NNP WAS NOTIFIED.", "report_number": "7288918"}
{"brand": "SIGMA SPECTRUM", "date": "20170803", "event_type": "Malfunction", "narrative": "PATIENT TRANSPORTED TO ICU STATUS POST CORONARY ARTERY BYPASS GRAFT(CABG)X4 (OFF PUMP)PROCEDURE, ON VASOPRESSORS. IV PUMP BLUE CLAMP ON IV TUBING OCCLUDING FLOW, IV PUMP DID NOT DETECT OR ALARM UPSTREAM OCCLUSION.", "report_number": "7458190"}
{"brand": "SIGMA SPECTRUM", "date": "20060304", "event_type": "No answer provided", "narrative": "SIX SIGMA PUMPS WERE IN USE ON A PATIENT IN THE RECOVERY ROOM.  THREE SIGMA PUMPS FAILED AT THE START OF TRANSPORTING A PATIENT FROM THE RECOVERY ROOM.  ALL GREEN CHARGING LIGHTS WERE ON BUT WHEN AC POWER WAS REMOVED THEY TURNED OFF.  THE CHARGERS WERE CONNECTED TO 2 POWER STRIPS IN SERIES AND THEY WERE PLUGGED INTO A RED OUTLET.", "report_number": "747442"}
{"brand": "SIGMA SPECTRUM", "date": "20060709", "event_type": "Other", "narrative": "NURSE WITNESSED INTRAVENOUS FLUID FLOWING WIDE OPEN INTO PATIENT AND NOT AT SET RATE. INTRAVENOUS IMMEDIATELY DISCONTINUED.", "report_number": "MW1039882"}
{"brand": "SIGMA SPECTRUM", "date": "20180802", "event_type": "Malfunction", "narrative": "PATIENT DECOMPENSATING AND REQUIRING EPINEPHRINE GUTTAE (EPI DROPS). SECOND RN BROUGHT SYRINGE PUMP INTO THE ROOM TO PROGRAM PUMP WITH RN TO START PRESSOR. THE PUMP FAILED, READING \"SYSTEM ADVISORY.\" THE SECOND RN THEN BROUGHT A SECOND PUMP INTO ROOM TO ATTEMPT TO START EPI DROPS, AND SECOND PUMP WAS ALSO READING \"SYSTEM ADVISORY\". A THIRD PUMP WAS BROUGHT INTO THE ROOM, FURTHER DELAYING THE START OF THE DRIP. EPI DROPS ABLE TO BE PROGRAMMED AND STARTED TO STABILIZE PATIENT.", "report_number": "7850541"}
{"brand": "SIGMA SPECTRUM", "date": "20181026", "event_type": "Malfunction", "narrative": "NURSING STAFF COMPLAINING OF MULTIPLE INSTANCES OF PUMP ALARMING UPSTREAM OCCLUSION MULTIPLE TIMES PER SHIFT WITHOUT ANY APPARENT OCCLUSION. THERE IS USUALLY NO HARM BUT AT TIMES, DELAYS IN THERAPY REPORTED SUCH AS \"ABX STARTED AT 0604. PUMP HAS BEEPED UPSTREAM OCCLUSION 4 TIMES SINCE THE MEDICATION STARTED TO INFUSE. MED SHOULD HAVE BEEN DONE BY NOW BUT HAS BEEN DELAYED.\" IN ADDITION, THERE WAS A COMPLAINT OF HARM/POTENTIAL HARM WHEN THE INFUSION WAS OF A CRITICAL MEDICATION. \"LEVOPHED RUNNING AT .7 MCG. PUMP ALARMED FOR UPSTREAM OCCLUSION OF WHICH THERE WERE NONE. PUMP RESTARTED AND THEN ALARMED FOR AIR IN LINE. ABLE TO SEE MULTIPLE MICRO AIR BUBBLES THROUGHOUT TUBING. AIR PULLED OUT AND MORE MICRO AIR IN TUBING. PATIENT'S B/P DROPPED AND PATIENT PEA ARRESTED.\" NURSES HAVE ALSO REPORTED MULTIPLE INSTANCES OF AIR-IN-LINE ALARMS AND CONCERN ABOUT POTENTIAL CLINICAL CONSEQUENCES AS WELL. THIS IS NOT LIMITED TO A PARTICULAR PUMP BUT FREQUENTLY HAPPENS WITH ALL THE PUMPS. THESE COMPLAINTS HAVE BEEN ONGOING AND REPRESENTATIVES OF BAXTER HAVE HAD NURSING TRY USING ONLY SPECIFIC TUBING AND RE-EDUCATION OF NURSES ON THE PRIMING AND USE OF THE TUBING. THESE INTERVENTIONS HAVE NOT SOLVED THE ISSUES. MANUFACTURER RESPONSE FOR LARGE VOLUME PUMPS, SIGMA (PER SITE REPORTER). MANUFACTURE STATES THIS IS NORMAL PUMP BEHAVIOR.", "report_number": "7977040"}
{"brand": "SIGMA SPECTRUM", "date": "20181025", "event_type": "Malfunction", "narrative": "THE PUMP WAS UNPLUGGED FROM THE WALL AND THE PATIENT TRANSPORTED TO CT. UPON ARRIVAL TO CT, THIS RN OBSERVED WHEN MOVING THE PATIENT OVER THAT THE PUMP WAS OFF AND COULD NOT BE TURNED BACK ON. THE PUMP WAS PLUGGED IN DURING CT AND AN ERROR MESSAGE FLASHED ACROSS THE SCREEN. THERE WAS ALREADY AN ADDITIONAL PUMP AND THE DRIP WAS CHANGED OVER. BIOMED COMPLETED PRELIMINARY REVIEW AND DETERMINED THAT THE PUMP WAS RUNNING ON BATTERY FOR AN EXTENDED PERIOD OF TIME, WHICH CAUSED IT TO FAIL. A NEW BATTERY WAS PLACED TO MITIGATE FURTHER ISSUES.", "report_number": "8077226"}
{"brand": "SIGMA SPECTRUM", "date": "20060829", "event_type": "Malfunction", "narrative": "ON OR ABOUT IN 2006, A PATIENT WAS OVER INFUSED WITH SALINE CAUSING SOME PULMONARY EDEMA. BIOMEDICAL TESTING OF THE PUMP IDENTIFIED A PARTIAL FREE-FLOW CONDITION. DEVICE WAS RECEIVED OPERABLE, HOWEVER, DELIVERS EXCESSIVE FLUID RATES CAUSED BY A CRACKED PUMP ASSEMBLY CONSISTENT WITH THE PRESENCE OF MULTIPLE IMPACTS AS EVIDENCED BY DENTS AT THE TOP RIGHT TUBING CHANNEL AND THE BOTTOM RIGHT FACE BORDER, BOTTOM LEFT CORNER OF THE FRONT CASE, CHANNEL A LEVER, ACCESS PANEL AND THE CHANNEL B LEVER. INSTRUCTIONS BOTH ON THE PUMP LABELING AND IN THE USER'S MANUAL WARN THAT THE PUMP SHOULD NOT BE PUT INTO USE AFTER BEING DROPPED UNTIL IT IS TESTED BY THE BIOMED SHOP. 711 PARK AVE", "report_number": "1314492-2006-00006"}
{"brand": "SIGMA SPECTRUM", "date": "20060304", "event_type": "No answer provided", "narrative": "EVENT DESCRIPTION: SIX SIGMA PUMPS WERE IN USE ON A PATIENT IN THE RECOVERY ROOM. THREE SIGMA PUMPS FAILED AT THE START OF TRANSPORTING A PATIENT FROM THE RECOVERY ROOM. ALL GREEN CHARGING LIGHTS WERE ON, BUT WHEN AC POWER WAS REMOVED, THEY TURNED OFF. THE CHARGERS WERE CONNECTED TO 2 POWER STRIPS IN SERIES AND THEY WERE PLUGGED INTO A RED OUTLET. AT THE ORIGINAL DATE OF THE INCIDENT, THE PUMPS WERE EVALUATED AND PERFORMED PER SPECIFICATIONS. THE HISTORY LOGS WERE EXAMINED AND IT WAS DETERMINED THE UNITS DID NOT SHUT DOWN, BUT WERE STOPPED AND TURNED OFF BY THE OPERATOR. THERE WERE, HOWEVER, LOGGED RECORDINGS AT THE TIME OF THE REPORTED INCIDENT OF THE PUMPS BEING STOPPED BY THE OPERATOR PRESSING THE \"RUN/STOP\" KEY AND THEN PRESSING THE \"ON/OFF\" KEY. CLEARLY, THE OPERATOR WAS CONFUSED BY THE NEW PUMPS. IT IS SUSPECTED, SHE SWITCHED THE PATIENT'S IV TUBING TO THE MORE FAMILIAR OMNIFLOW IV PUMP WHICH, IN HER MIND WAS THE PROPER STEP TO TAKE TO MAINTAIN SAFE IV THERAPY DUE TO HER LACK OF FAMILIARITY WITH THE NEW SPECTRUM PUMPS. 711 PARK AVE", "report_number": "1314492-2006-00005"}
{"brand": "SIGMA SPECTRUM", "date": "20181123", "event_type": "Malfunction", "narrative": "IV INFUSION PUMP ALARMING BATTERY. MANUFACTURER RESPONSE FOR IV INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER). LOANER PUMPS WERE SENT AND STAFF TO REPAIR PUMPS.", "report_number": "8411514"}
{"brand": "SIGMA SPECTRUM", "date": "20181004", "event_type": "Malfunction", "narrative": "IV INFUSION PUMP BATTERY ALERT. MANUFACTURER RESPONSE FOR IV INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER): LOANER PUMPS WERE SENT AND STAFF TO REPAIR PUMPS.", "report_number": "8411515"}
{"brand": "SIGMA SPECTRUM", "date": "20181107", "event_type": "Malfunction", "narrative": "IV PUMP ALARMING BATTERY ALERT WHILE PLUGGED IN. MANUFACTURER RESPONSE FOR INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER): LOANER PUMPS WERE SENT AND STAFF TO REPAIR PUMPS.", "report_number": "8411558"}
{"brand": "SIGMA SPECTRUM", "date": "20181010", "event_type": "Malfunction", "narrative": "IV INFUSION PUMP WITH BATTERY ALERT.", "report_number": "8411559"}
{"brand": "SIGMA SPECTRUM", "date": "20190209", "event_type": "Malfunction", "narrative": "IV INFUSION PUMP BATTERY FAILURE ALERT. MANUFACTURER RESPONSE FOR INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER). LOANER PUMPS WERE SENT AND STAFF TO REPAIR PUMPS.", "report_number": "8411573"}
{"brand": "SIGMA SPECTRUM", "date": "20181123", "event_type": "Malfunction", "narrative": "IV INFUSION PUMP ALARMING BATTERY. MANUFACTURER RESPONSE FOR IV INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER): LOANER PUMPS WERE SENT AND STAFF TO REPAIR PUMPS.", "report_number": "8411574"}
{"brand": "SIGMA SPECTRUM", "date": "20190125", "event_type": "Malfunction", "narrative": "IV PUMP ALARMING BATTERY FAILURE. MANUFACTURER RESPONSE FOR IV INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER). LOANER PUMPS WERE SENT AND STAFF TO REPAIR PUMPS.", "report_number": "8411591"}
{"brand": "SIGMA SPECTRUM", "date": "20180122", "event_type": "Malfunction", "narrative": "#1 PUMP HAD BATTERY FAILURE AND SHUTDOWN WHILE INFUSING HEPARIN. RN ENTERED PATIENT'S ROOM AND FOUND THE PUMP OFF. SERVICE WAS NOTIFIED, AND THE PATIENT ASSESSED. A NEW PUMP WAS OBTAINED AND HEPARIN RESTARTED. PT WAS ASSESSED TO BE WITHOUT INJURY. #2 BAXTER PUMP ALARMED NOTING \"BATTERY FAILURE\" AND STOPPED INFUSING NORMAL SALINE DESPITE BEING PLUGGED IN AND CHARGED. #3 BAXTER PUMP WAS BEEPING AND SAID \"BATTERY PUMP FAILURE\". UNHOOKED THE TUBING (WHICH WAS PUMPING IV FLUIDS INTO THE PATIENT) AND PUT IT IN A DIFFERENT BAXTER PUMP. #4 IV PUMP SHUT ITSELF DOWN WHILE MED INFUSION DUE TO BATTERY FAILURE. #5 IV PUMP WILL SHUT ITSELF DOWN AND CLEAR THE PROGRAM WHILE MEDICATIONS ARE RUNNING. #6 IV PUMP SHUT DOWN DUE TO \"BATTERY FAILURE\". #7 IV PUMP SHUT DOWN DUE TO \"BATTERY FAILURE\". #8 BAXTER PUMP WAS PLUGGED IN CHARGING AND PUMP ALARMED BATTERY ALERT. BATTERY SHOWED FULL CHARGE AND WAS PLUGGED IN WITH GREEN LIGHT. PUMP THEN TURNED ITSELF OFF. PHENYLEPHRINE WAS RUNNING AND NEEDED TO BE MOVED AND RE-PROGRAMMED TO A NEW PUMP. #9 BATTERY ALERTED ON PUMP STATING DO NOT UNPLUG PUMP DESPITE PUMP BEING PLUGGED IN AND CHARGING. #10 IV PUMP SHUT DOWN DUE TO BATTERY FAILURE. #11 WHILE RN WAS IN ROOM PUMP BEGAN TO ALERT \"BATTERY FAILURE\". RN WAS ABLE TO CHANGE PUMP BEFORE THE FAILING PUMP SHUTDOWN SO PT WAS UNAFFECTED. #12 PUMP SHUT DOWN DUE TO BATTERY FAILURE. #13 PUMP SHUT DOWN DUE TO BATTERY FAILURE. #14 PUMP FAILED DUE TO NO BATTERY LIFE. #15 PATIENT IV INFUSION PUMP WAS INFUSING NOREPINEPHRINE AND SHUT OFF WITHOUT WARNING AND BACK SCREEN TURNED RED. #16 IV PUMP HAD IMPROPER SHUT DOWN AND CONSISTENT LOW BATTERY ISSUES. MANUFACTURER RESPONSE FOR IV INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER). THEY ARE SENDING 60 LOANER PUMPS AND 3 STAFF TO ASSIST WITH REPAIRING PUMPS IN HOUSE.", "report_number": "8416181"}
{"brand": "SIGMA SPECTRUM", "date": "20181226", "event_type": "Malfunction", "narrative": "PATIENT ADMITTED WITH AFIB WITH RVR. DILTIAZEM DRIP STARTED IN EMERGENCY ROOM AFTER IVP GIVEN. DRIP WAS CLAMPED WITH RESULTING UPSTREAM OCCLUSION, AND DID NOT ALARM, SO MEDICATION WAS NOT INFUSED, AND HEART RATE WAS NOT CONTROLLED. MEDICATION STARTED BY MOUTH, DILTIAZEM ER AND METOPROLOL. OF NOTE PO MEDICATIONS ARE THE STANDARD TREATMENT PROTOCOL. MANUFACTURER RESPONSE FOR SIGMA SPECTRUM IV INFUSION PUMP, SIGMA SPECTRUM IV INFUSION PUMP (PER SITE REPORTER). REPORT FROM PUMP HAS BEEN PULLED AND SENT TO MANUFACTURER FOR QUALITY CHECK. PUMP RETURNED TO UHS FOR EVALUATION.", "report_number": "8455175"}
{"brand": "SIGMA SPECTRUM", "date": "20190401", "event_type": "Malfunction", "narrative": "BAXTER SIGMA SPECTRUM INFUSION PUMP: I AM A (B)(6) LEUKEMIA PT. I HAVE SPENT LONG STINTS IN-PATIENT ((B)(6)), ONE FOR 6 MONTHS. FROM A PT'S PERSPECTIVE, THEY ARE THE BANE OF OUR EXISTENCE. NURSES HAVE TOLD ME THE SAME. YES YOU WANT THEM TO BE MORE SENSITIVE THAN LESS, BUT TELL THAT TO THE PERSON WHO CAN'T SLEEP NIGHTS ON END BECAUSE THEY BEEP THROUGHOUT THE NIGHT, UPSTREAM DOWNSTREAM OCCLUSIONS, AND OTHERS. EXCRUCIATING FOR THE PT, AND NURSES HAVE TOLD ME THEY GO HOME AFTER WORK AND ALL THEY HEAR IS THE INCESSANT BEEPING. IT'S A WELL KNOWN, UNINTENDED CONSEQUENCE THAT WITH ALL THESE BEEPING DEVICES TAKING OVER, IN THE HASTE TO AUTOMATE, NURSES HAVE NO CHOICE BUT TO TUNE THEM OUT. SO I HAVE TO ASK, WHICH IS WORSE, MORE SENSITIVE, OR IGNORING THEM ALTOGETHER? AFTER OVER 10 YEARS FROM MY FIRST EXPERIENCES WITH THEM, IS THERE NO ENTREPRENEUR WHO CAN MAKE SOMETHING BETTER? FDA SAFETY REPORT ID# (B)(4).", "report_number": "MW5085666"}
{"brand": "SIGMA SPECTRUM", "date": "20190122", "event_type": "Malfunction", "narrative": "MULTIPLE EVENTS: PUMP HAD A BATTERY FAILURE. BEEPED TWICE, AND THEN TURNED OFF. PUMP HAD A BATTERY FAILURE. PUMP FAILED AND BLINKED RED FOR BATTERY ALERT WHILE INFUSING NOREPI. BATTERY ALERT SOUNDED AND RED SCREEN WENT APPEARED. INFUSION STOPPED INFUSING. PUMP HAD A BATTERY FAILURE. PUMP FAILURE SCREEN, PUMP REMOVED FROM CIRCULATION AND RETURNED TO EQUIPMENT SERVICES PUMP FAILURE SCREEN, PUMP REMOVED FROM CIRCULATION AND RETURNED TO EQUIPMENT SERVICES. IV PUMP CONTINUES TO SHUT OFF WITHOUT NOTICE DUE TO BATTERY FAILURE. PUMP BATTERY CONTINUES TO SAY LOW BATTERY EVEN WHILE PLUGGED. MULTIPLE OUTLETS USED. IV PUMP STATES THE BATTERY IS INOPERABLE AND WILL CONTINUE TO ALARM BATTERY PUMP FAILURE. SCREEN ON PUMP DISPLAYED FAILURE. UPON ENTERING PATIENT'S ROOM, PUMP WAS DISPLAYING \"BATTERY ALERT\" MESSAGE WHILE PLUGGED INTO WALL. NO HARM TO PATIENT, ALTERNATIVE PUMP AVAILABLE AND USED. UPON ARRIVAL IN ROOM, PUMP INDICATED BATTERY ALERT EVEN THOUGH PLUGGED INTO WALL. IV PUMP HAD A BATTERY FAIL AND TURNED OFF WHILE RUNNING AN INFUSION OF NOREPI. PUMP HAD A RED SCREEN SAYING BATTERY OPERATION MAY NOT BE AVAILABLE. BATTERY ALERTED, EVEN THOUGH PUMP WAS PLUGGED IN AND CHARGED. PUMP TURNED RED WITH BATTERY ALERT AND TURNED OFF WHILE INFUSING NOREPINEPHRINE. PUMP ALERTED BATTERY FAILURE DESPITE BEING CHARGED. PUMP ALERTED \"NO BATTERY LIFE\" ALERT ON A RED BACKGROUND IV PUMP STATED,\" BATTERY FAIL\". PUMP WILL NOT TURN ON. PUMP FOUND TO HAVE NO BATTERY LIFE DESPITE BEING PLUGGED IN. PUMP ALERTED BATTERY FAILURE. IV PUMP WAS BEEPING AND IT SAID ON THE SCREEN THAT IT WAS A BATTERY FAILURE. MANUFACTURER RESPONSE FOR IV INFUSION PUMP, BAXTER SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER). THEY ARE SENDING ADDITIONAL LOANER PUMPS AND STAFF TO ASSIST WITH REPAIRING PUMPS IN HOUSE. ADDITIONALLY THE MANUFACTURER IS SENDING NEW BATTERIES TO ASSIST WITH THE ISSUE.", "report_number": "8499188"}
{"brand": "SIGMA SPECTRUM", "date": "20070420", "event_type": "Malfunction", "narrative": "DEVICE HISTORY RECORDS WERE REVIEWED TO DETERMINE PUMP'S DOOR ASSEMBLY ATTRIBUTES AND TEST PERFORMANCE DURING THE MANUFACTURING PROCESS. IT WAS DETERMINED THAT THE DOOR HOOK WASHER MEASUREMENT WAS INCONSISTENT WITH THE DEVICE HISTORY RECORD, INDICATING THAT THE PUMP MAY HAVE BEEN DISASSEMBLED AFTER THE PUMP WAS SHIPPED. SIGMA AND THE CUSTOMER ARE STILL INVESTIGATING THE POSSIBILITY OF THIS OCCURRENCE. TWENTY PERCENT INTRALIPIDS HUNG AT 5.6ML/HR AT 10 P.M. AT 4:15 A.M. ENTIRE BAG WAS EMPTY; PUMP READ THAT IT WAS STILL INFUSING AT 5.6 ML/HR WITH A TOTAL INFUSION OF 34ML. IN 2007: COMMUNICATION FROM REPORTER STATES THAT \"THERE WAS NO HARM OR INJURY TO PT AND THERE WAS NO INTERVENTION. THE PT IS FINE NOW WITH NO PROBLEMS RELATED TO THIS ISSUE.\" 711 PARK AVE.", "report_number": "1314492-2007-00009"}
{"brand": "SIGMA SPECTRUM", "date": "20190523", "event_type": "Injury", "narrative": "PT WAS RECEIVING SODIUM CHLORIDE 0.9% WITH 20MEQ K+PER AT A RATE OF 125ML/HR. NURSE NOTICED THE PUMP ALARMING AND ENTERED THE PT'S ROOM TO FIND THE PUMP WITH A LOW BATTERY INDICATOR, NOT PLUGGED IN TO THE POWER SUPPLY, RUNNING AT A RATE OF 999 ML/HR. NURSE REPORTED STOPPING THE FLUIDS IMMEDIATELY DUE TO K=+ CONTENT. PT STATED THAT THIS HAD NOT GONE ON LONG, AS THE PUMP HAD JUST STARTED BEEPING AND THE INFUSION RATE INCREASED AT THE SAME TIME. NURSE STATED THAT THE INFUSION SITE WAS NOT RED OR TENDER. PT REPORTED BURNING AND PAIN AT THE INFUSION SITE, WHICH RESOLVED WHEN FLUIDS WERE STOPPED. FDA SAFETY REPORT ID# (B)(4).", "report_number": "MW5087361"}
{"brand": "SIGMA SPECTRUM", "date": "20190617", "event_type": "Malfunction", "narrative": "WHEN ASSESSING/FLUSHING PATIENT'S INTRAVENOUS PRIOR TO STRESS TEST NOTED THAT PATIENT'S IV WAS INFILTRATED. PATIENT HAD HEPARIN INFUSING VIA INFUSION PUMP HOWEVER PUMP DID NOT ALARM TO INDICATE POTENTIAL INFILTRATION. PATIENT DID NOT COMPLAIN OF ANY DISCOMFORT AT IV SITE. INTRAVENOUS CATHETER REMOVED AND IV RESTARTED. PATIENT'S NURSE NOTIFIED. NO HARM TO PATIENT AS A RESULT OF THE INFILTRATION.", "report_number": "8841025"}
{"brand": "SIGMA SPECTRUM", "date": "20190820", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INCOMING VISUAL INSPECTION IDENTIFIED NO VISUAL ANOMALIES. TECHNICAL VISUAL INSPECTION IDENTIFIED NO VISUAL ANOMALIES. DEVICE EVALUATION IDENTIFIED THAT THERE WAS AN UPSTREAM OCCLUSION ERROR, CONFIRMING THE REPORTED EVENT. THE ROOT CAUSE WAS DETERMINED TO BE THE UPSTREAM SENSOR ON THE MECHANISM ASSEMBLY RESULTING IN THE UPSTREAM OCCLUSION NOT BEING RECOGNIZED FAST ENOUGH. IN ADDITION, IT WAS DETERMINED THAT THE MALFUNCTION WAS NOT RELATED TO THE PREVIOUS REPAIR AS THIS WAS A NEW PROBLEM, THE PART WAS NOT REPLACED OR WORKED ON AT THAT TIME. THE PUMP MECHANISM AND UPS ULTRASONIC PRESSURE SENSOR WERE REPLACED. THE DEVICE WAS RE-CALIBRATED, THE SOFTWARE WAS SET TO SW6.05.13 AND TESTED TO OEM SPECIFICATIONS. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST REPAIR, THE DEVICE FAILED THE UPSTREAM OCCLUSION SENSOR TEST. THERE WAS NO PATIENT INVOLVEMENT. NO FURTHER INFORMATION AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2019-00016"}
{"brand": "SIGMA SPECTRUM", "date": "20190923", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INCOMING VISUAL INSPECTION IDENTIFIED NO ANOMALIES. TECHNICAL VISUAL INSPECTION IDENTIFIED NO ANOMALIES. DEVICE EVALUATION DETERMINED THAT THE PUMP MECHANISM AND ULTRASONIC PRESSURE SENSOR HAD FAILED, CONFIRMING THE REPORTED EVENT. THE PUMP MECHANISM AND ULTRASONIC PRESSURE SENSOR WERE REPLACED. THE CIRCUIT BOARDS WERE INSPECTED, THE DEVICE WAS RE-CALIBRATED, AND TESTED TO OEM SPECIFICATIONS. THE ROOT CAUSE FOR THE REPORTED ERROR WAS DETERMINED THE BE THE END OF LIFE FOR THE PUMP MECHANISM AND ULTRASONIC PRESSURE SENSOR. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST REPAIR, THE DEVICE IS DISPLAYING ERROR 105 (MOTOR FAILURE FLAG). THERE IS NO REPORT OF PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2019-00019"}
{"brand": "SIGMA SPECTRUM", "date": "20190827", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INCOMING VISUAL INSPECTION IDENTIFIED THE CASE AND SCREEN WERE CHIPPED. TECHNICAL VISUAL INSPECTION IDENTIFIED NO ANOMALIES. DEVICE EVALUATION FOUND AN AIR IN LINE ERROR. IT WAS DETERMINED THAT THE ULTRASONIC PRESSURE SENSOR WAS BAD. THE ULTRASONIC PRESSURE SENSOR WAS REPLACED AND THE DEVICE TESTED TO OEM SPECIFICATIONS. ALTHOUGH THE AIR IN LINE ERROR WAS IDENTIFIED AND THE CAUSE WAS FOUND TO BE A BAD ULTRASONIC PRESSURE SENSOR, A DEFINITIVE ROOT CAUSE FOR THE SLOW-MOVING KEY PRESS RESULTING IN INCORRECT INFUSION RATES BEING ENTERED WAS NOT DETERMINED. IT SHOULD BE NOTED THAT THE DEVICE OPERATOR'S MANUAL STATES: DO NOT USE SHARP OBJECTS TO DEPRESS KEYS, SUCH AS THE TIP OF A PEN OR THE EDGE OF AN ID BADGE. DOING SO MAY DAMAGE THE PUMP MAKING THE KEYS INOPERABLE. IF KEYPAD MALFUNCTIONS, DISCONTINUE USE IMMEDIATELY AND SEQUESTER PUMP PENDING INSPECTION. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST PURCHASE, THE DEVICE'S KEY PRESS WAS SLOW-MOVING, RESULTING IN INCORRECT INFUSION RATES BEING ENTERED DURING SETUP. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2019-00021"}
{"brand": "SIGMA SPECTRUM", "date": "20190827", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INCOMING VISUAL INSPECTION IDENTIFIED THE CASE AND SCREEN WERE CHIPPED. TECHNICAL VISUAL INSPECTION DID NOT IDENTIFY ANY ANOMALIES. DEVICE EVALUATION FOUND AN OCCLUSION TEST ERROR. IT WAS DETERMINED THAT THE ULTRASONIC PRESSURE SENSOR WAS BAD. THE ULTRASONIC PRESSURE SENSOR WAS REPLACED AND THE DEVICE TESTED TO OEM SPECIFICATIONS. THE ROOT CAUSE FOR THE REPORTED REPEATED FAILURE OF THE DISTAL OCCLUSION TEST WAS DETERMINED TO BE THE BAD ULTRASONIC PRESSURE SENSOR. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST PURCHASE, THE DEVICE WAS REPEATEDLY FAILING THE DOWNSTREAM OCCLUSION TEST. THERE WAS NO PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2019-00022"}
{"brand": "SIGMA SPECTRUM", "date": "20190916", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INCOMING VISUAL INSPECTION IDENTIFIED A CHIPPED CASE. TECHNICAL VISUAL INSPECTION DID NOT IDENTIFY ANY ANOMALIES. DEVICE EVALUATION FOUND A PUMP MECHANISM FAILURE AND AN ULTRASONIC SENSOR FAILURE, CONFIRMING THE ISSUE. THE CIRCUIT BOARDS WERE INSPECTED. THE CASE WAS CHECKED FOR DAMAGE. THE SOFTWARE WAS SET TO V6.5.13. THE PUMP MECHANISM AND ULTRASONIC SENSOR WERE REPLACED. THE CIRCUIT BOARDS WERE INSPECTED. THE CASE WAS CHECKED FOR DAMAGE. THE AIR-IN-LINE, ALARM, DISPLAY, KEYPAD, PATIENT SIDE OCCLUSION, RATE ACCURACY, AND UPSTREAM OCCLUSION ALL PASSED. THE ROOT CAUSE WAS DETERMINED TO BE THAT THE PUMP MECHANISM AND ULTRASONIC SENSOR HAD AGED. THIS WAS RELATED TO THE PREVIOUS REPAIR. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST REPAIR, THE DEVICE IS SHOWING \"AIR IN LINE\" ERROR INSTANTLY AFTER UPSTREAM OCCLUDING. THE DEVICE ALSO FAILED THE UPSTREAM OCCLUSION TEST. THERE WAS NO REPORT OF PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2019-00043"}
{"brand": "SIGMA SPECTRUM", "date": "20190311", "event_type": "Malfunction", "narrative": "IV PUMP BELIEVED TO HAVE MALFUNCTIONED AND NOT INFUSING HEPARIN DROPS (GTT) AT APPROPRIATE RATE. HEPARIN GTT INFUSING AT 25 ML/HR WITH A PREVIOUS THERAPEUTIC PARTIAL THROMBOPLASTIN TIME (PTT) OF 103.4. MIDNIGHT PTT LEVEL 41.0 AND INFUSION INCREASED TO 2700 UNITS/HR (27 ML/HR) PER PROTOCOL. IT WAS NOTED THAT IV THAT HEPARIN WAS INFUSING THROUGH HAD A BACKUP OF BLOOD. IV FLUSHED AND HAD BLOOD RETURN, INFUSION WAS SWITCHED TO A NEW LINE. NO BLOOD BACKUP NOTED WITH INFUSION. AT 06:00, PTT RETURNED AT 46.3. HEPARIN BAG WAS NOTED TO NOT BE AS EMPTY AS IT SHOULD BE GIVEN THE RATE RUNNING. IV PUMP AT NO TIME ALARMED FOR DOWNSTREAM OCCLUSION IV PUMPED SWITCHED AND RED TAGGED.", "report_number": "9218865"}
{"brand": "SIGMA SPECTRUM", "date": "20190912", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INCOMING VISUAL INSPECTION FOUND NO ANOMALIES. TECHNICAL VISUAL INSPECTION FOUND NO ANOMALIES. DEVICE EVALUATION IDENTIFIED AN ULTRASONIC SENSOR FAILURE. THE SENSOR ASSEMBLY WAS REPLACED. THE SOFTWARE WAS SET TO V6.05.13. THE CIRCUIT BOARDS WERE INSPECTED. THE DEVICE WAS CALIBRATED. THE CONNECTORS, DISPLAY, DOOR AJAR, KEYPAD, PATIENT SIDE OCCLUSION, RATE ACCURACY, AND SELF TEST/POWER WERE ALL TESTED/INSPECTED AND PASSED. THE ROOT CAUSE TO THE REPORTED MALFUNCTION WAS DETERMINED TO BE THE ULTRASONIC SENSOR MALFUNCTION. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST REPAIR, THE DEVICE'S CASE WOULD NOT CLOSE WITH TUBING, NOR DOES IT RECOGNIZE WHEN THE TUBING HAS BEEN CLEARED OUT OF LOAD POINT 2. IT IS UNKNOWN IF THERE WAS PATIENT INVOLVEMENT. THERE WAS NO REPORT OF PATIENT HARM. NO ADDITIONAL INFORMATION AVAILABLE.", "report_number": "3007409280-2019-00073"}
{"brand": "SIGMA SPECTRUM", "date": "20191202", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INCOMING VISUAL INSPECTION FOUND THE CASE WAS CHIPPED. TECHNICAL VISUAL INSPECTION FOUND THE CASE WAS CHIPPED. DEVICE EVALUATION IDENTIFIED THE CLEAN LOAD POINT 2 ERROR MESSAGE. THE ULTRASONIC SENSOR WAS REPLACED. THE SOFTWARE WAS SET TO SW 6.05.13. THE CIRCUIT BOARDS WERE INSPECTED. THE DEVICE WAS CALIBRATED. THE AIR-IN-LINE, ALARM, CONNECTORS, DISPLAY, DOOR AJAR, KEYPAD, PATIENT SIDE OCCLUSION, SELF TEST/POWER, UPSTREAM OCCLUSION, AND FINAL VISION INSPECTION TESTS WERE PERFORMED AND PASSED AS WELL. THE ROOT CAUSE WAS DETERMINED TO BE AN ULTRASONIC SENSOR MALFUNCTION DUE TO THE PART BECOMING AGED. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST REPAIR, THE DEVICE HAD A CLEAN LOAD POINT 2 ERROR. THERE WAS NO REPORT OF PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2019-00119"}
{"brand": "SIGMA SPECTRUM", "date": "20191125", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED. INCOMING VISUAL INSPECTION FOUND NO ANOMALIES. DEVICE EVALUATION IDENTIFIED A MECHANISM AND UPS ULTRASONIC SENSOR FAILURE, AND A DOWNSTREAM SENSOR FAILURE CONFIRMING THE REPORTED EVENT. THE PUMP MECHANISM AND UPS ULTRASONIC SENSOR WERE REPLACED. THE CIRCUIT BOARDS WERE INSPECTED. THE CASE WAS CHECKED FOR DAMAGE. CALIBRATION WAS PERFORMED. THE ROOT CAUSE IS MOST LIKELY DUE TO AGED PARTS. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST REPAIR, THE DEVICE WOULD ALARM \"DOWNSTREAM OCCLUSION\" AS SOON AS IT TURNED ON. THERE WAS NO REPORT OF PATIENT HARM. NO ADDITIONAL INFORMATION IS AVAILABLE.", "report_number": "3007409280-2019-00126"}
{"brand": "SIGMA SPECTRUM", "date": "20180913", "event_type": "Malfunction", "narrative": "THE DEVICE WAS NOT RETURNED; HOWEVER, A PHOTO WAS PROVIDED. THE PHOTO SHOWED A TYPE OF RESIDUE ON THE DEVICE. A ROOT CAUSE CANNOT BE DETERMINED AS IT IS UNKNOWN WHEN THIS OCCURRED. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. IT SHOULD BE NOTED THAT THIS IS BEING FILED BASED ON RETROSPECTIVE REVIEW. REPORTEDLY, THE UNIT WAS RECEIVED POST REPAIR WITH A RESIDUE ON IT. THERE WAS NO REPORT OF PATIENT INVOLVEMENT.", "report_number": "3007409280-2019-00129"}
{"brand": "SIGMA SPECTRUM", "date": "20060711", "event_type": "Death", "narrative": "PRODUCT WAS RECEIVED AND EXAMINED AT SIGMA 7/5/06. THE METAL RETAINER FOR THE POWER SUPPLY CONNECTOR WAS BENT ALLOWING THE CONNECTOR TO BE LOOSE AND PULL OUT OF THE BACK OF THE UNIT. THE BATTERY WAS CHARGED AND THE PUMP WAS TESTED ON BATTERY. ALL AC/BATTERY ALARMS AND FUNCTIONALITY WORKED TO SPEC. ALTHOUGH THE CONNECTION WAS INTERMITTENT WITH THE BENT BRACKET, THE UNIT DISPLAYED THE BATTERY OPERATION ICON THROUGHOUT THE BATTERY OPERATION PLUS NEARLY 2 HRS OF LOW BATTERY WARNIGS CONSISTING OF A \"RED\" LOW BATT DISPLAY BANNER AND A SERIES OF (3) THREE SHORT BEEPS EVERY 5 MINUTES DURING THE LOW BATTERY CONDITION. THEN THE UNIT DISPLAYED \"BATTERY DEPLETED/PLUG IN\" MESSAGE WITH AN AUDIO ALARM THAT LASTED FOR APPROX 3 MINUTES AS DESIGNED. 711 PARK AVE", "report_number": "1314492-2006-00003"}
{"brand": "SIGMA SPECTRUM", "date": "20060604", "event_type": "Death", "narrative": "PRODUCT WAS RECEIVED AND EXAMINED AT SIGMA 7/5/06. THE PLUG IN POWER SUPPLY DISPLAYED NO GREEN LED WHEN PLUGGED IN INDICATING NO POWER OUT. BROKEN TRACES CONSISTENT WITH TRAUMA TO THE ASSEMBLY AS A RESULT OF DROPPING WERE IDENTIFIED. WITH NO INDICATION OF POWER (GREEN LED LIT) THIS PUMP SHOULD NOT HAVE BEEN IN SERVICE. SIGMA SPECTRUM PUMP RETRIEVED FROM HOLDING AREA TO REPLACE PUMP ON PT WITH BATTERY DEPLETION. THIS PUMP WAS PLUGGED INTO THE WALL OUTLET IN THE HOLDING AREA. IT WOULD NOT TURN ON EVEN WHEN PLUGGED IN. CLINICAL ENGINEERS, RM NURSING EVALUATED THE PUMP 6/5/06. THIS WAS REPEATED WITH CEO OF SIGMA AND LOCAL SIGMA REP ON 6/6/06. THE PUMP WOULD NOT TURN ON. UNABLE TO DETERMINE BATTERY CAPACITY. THE STRAIN RELIEF BRACKET INTACT. ONLY ONE SCREW. THE GREEN LED LIGHT ON THE TRANSFORMER (PLUG) IS NOT ON. UNABLE TO GET A READING FROM THE BATTERY CAPACITY. ALL FINDINGS REPORTED TO SIGMA ON 6/6/06. *", "report_number": "1314492-2006-00004"}
{"brand": "SIGMA SPECTRUM", "date": "20200113", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RECEIVED FOR EVALUATION. VISUAL INSPECTION FOUND NO ANOMALIES. DEVICE EVALUATION IDENTIFIED THAT THE ULTRA-SONIC SENSOR WAS FAULTY. THE ULTRASONIC SENSOR WAS REPLACED. THE CIRCUIT BOARDS WERE INSPECTED. THE DEVICE WAS CALIBRATED. THE CASE WAS INSPECTED. THE DEVICE WAS TESTED ON A SIMULATOR AND PASSED ALL REQUIRED PM TESTING. THE ROOT CAUSE WAS DETERMINED TO BE THAT THE INTERNAL THERMISTOR FAILED; HOWEVER, A DEFINITIVE CAUSE OF THE FAILURE CANNOT BE DETERMINED. THIS TYPE OF REPORTED EVENT WILL CONTINUE TO BE MONITORED. REPORTEDLY, POST REPAIR, THERE WAS AIR IN THE LINE AND ERROR CODE 224 DISPLAYS. THERE WAS NO REPORT OF PATIENT HARM. NO ADDITIONAL INFORMATION IS AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2020-00008"}
{"brand": "SIGMA SPECTRUM", "date": "20061011", "event_type": "Malfunction", "narrative": "COULD NOT REPRODUCE THE REPORTED SYMPTOM. UNIT RECEIVED OPERABLE WITH DETECTION AND ALARM CAPABILITIES FUNCTIONAL. UNIT SUCCESSFULLY DETECTED UPSTREAM OCCLUSIONS 5 OF 5 TIMES AT REPORTED RATES, SUCCESSFULLY COMPLETED THE PM TESTING LISTED IN THE SERVICE MANUAL, AND THE PRODUCTION ITP 35700-006. CAUSE OF THE REPORTED EVENT UNK. EVENT DESCRIPTION: NEW SIGMA PUMP WAS NOT READING UPSTREAM OCCLUSION. PT RECEIVING NIMBEX FOR SEDATION, RN HAVING TO INCREASE DRIP BECAUSE PT WAS AGITATED, MOVING. PUMP SAYING IV RUNNING. RN CHECKED FLOW. IV NOT INFUSING, UPSTREAM CLAMP CLOSED. PUMP TAKEN OUT OF SERVICE. MEDICATION CHANGED TO NEW PUMP WITH CONTROL OF AGITATION. PUMP WAS TESTED AND SUBSEQUENTLY SENT TO MFR FOR FINAL EVAL. DEVICE USAGE PROBLEM: DEVICE MALFUNCTION - THAT IS THE DEVICE DID NOT DO WHAT IT WAS SUPPOSED TO DO. 711 PARK AVE", "report_number": "1314492-2006-00008"}
{"brand": "SIGMA SPECTRUM", "date": "20200110", "event_type": "Malfunction", "narrative": "A SERIES OF 5 BAXTER SIGMA SPECTRUM INFUSION PUMPS FAILED IN A SINGLE PATIENT ROOM, ALL REPORTING SYSTEM ERROR 341: POSITIONAL INTERRUPT ERROR. THE PATIENT WAS ON A HILL-ROM ENVELLA BED WHICH, COMBINED WITH LOW HUMIDITY IN THE PATIENT ROOM, CAUSED ELECTROSTATIC DISCHARGE TO DISRUPT THE INFUSION PUMP, STOPPING THE DELIVERY OF MEDICATION TO THE PATIENT AND INITIATING THE SYSTEM ERROR. MANUFACTURERS WERE BOTH NOTIFIED AND ARE AWARE OF THIS ISSUE. THIS IS A KNOWN ISSUE THAT HAS BEEN OCCURRING FOR MULTIPLE YEARS. THERE ARE ADMINISTRATIVE CONTROLS/RECOMMENDATIONS THAT ARE COMMUNICATED TO HEALTHCARE FACILITIES THAT ARE EXPERIENCING THIS ISSUE. [E.G. GROUNDING STRAPS ON IV POLES, ADJUSTING HUMIDITY LEVELS, PROPER CLOTHING ON PATIENT (NO FLEECE, ETC.), LINENS]. HOWEVER, AFTER IMPLEMENTING VARIOUS ADMINISTRATIVE CONTROLS, HOSPITAL IS STILL EXPERIENCING ISSUES. AS A RESULT, THE HOSPITAL HAS REMOVED THE ENVELLA BED FROM THEIR ORDER SET AND WILL BE USING AN OLDER HILL-ROM BED FOR THIS SPECIALIZED PATIENT POPULATION (PRESSURE WOUNDS IN MULTIPLE LOCATIONS).", "report_number": "9646588"}
{"brand": "SIGMA SPECTRUM", "date": "20200131", "event_type": "Malfunction", "narrative": "THE COMPLAINT DEVICE WAS RETURNED FOR EVALUATION. INITIAL VISUAL INSPECTION FOUND THAT THE POLE CLAMP WAS BROKEN. DEVICE EVALUATION IDENTIFIED THAT THE DOWNSTREAM OCCLUSION MALFUNCTIONED. THE MECHANISM WITH SENSORS WAS REPLACED. THE CIRCUIT BOARDS WERE INSPECTED, THE DEVICE WAS CALIBRATED AND THEN TESTED ON A SIMULATOR. TESTING OF THE AIR-IN-LINE, ALARM, DISPLAY, DOOR AJAR, KEYPAD, PATIENT SIDE OCCLUSION, PLUNGER POSITION, RATE ACCURACY, SELF TEST/POWER, AND UPSTREAM OCCLUSION WERE PERFORMED AND PASSED. THE ROOT CAUSE FOR THE CONFIRMED REPORTED EVENT WAS DETERMINED TO BE THAT THE DEVICE FAILED THAT DOWNSTREAM DROPS PER MINUTE TEST PER THE OEM TEST SPECIFICATION. THIS TYPE OF EVENT WILL CONTINUE TO BE MONITORED. IT SHOULD BE NOTED THAT THIS IS BEING FILED BASED ON RETROSPECTIVE REVIEW. REPORTEDLY, POST REPAIR, THE DEVICE HAD AN OCCLUSION. THERE WAS NO REPORT OF PATIENT HARM. IT IS UNKNOWN IF THERE WAS PATIENT INVOLVEMENT. NO ADDITIONAL INFORMATION IS AVAILABLE. 212 AVENIDA FABRICANTE", "report_number": "3007409280-2020-00023"}
{"brand": "SIGMA SPECTRUM", "date": "20200110", "event_type": "Injury", "narrative": "HERE IS THE BREAKDOWN I PROVIDED OUR CLINICIANS DURING THIS ISSUE. RIGHT NOW WE CANNOT USE THE BEDS WITH THE BAXTER PUMPS BECAUSE THEY WILL NOT INFUSE. BAXTER DOES NOT HAVE A RESOLUTION. SITUATION: WHEN WE USE THE HILL-ROM ENVELLA BED IN ANY OF OUR UNITS THEY CAUSE ADD'L STATIC ELECTRICITY THAT SHORTS THE BAXTER SIGMA PUTS OUT CAUSING THEM TO STOP INFUSING. BACKGROUND: THE HILL-ROM ENVELLA BED USES AN AIR FLUIDIZED THERAPY AS A PART OF THEIR THERAPY SURFACE, BECAUSE THE BED IS CONTINUOUSLY PUSHING AIR THROUGH THE BEDS SURFACE. IT DRIES THE AREA AROUND IT OUT CAUSING AN INCREASE IN STATIC ELECTRICITY THAT IS MADE WORSE BY THE DRY CONDITIONS OF WINTER. DUE TO THE DECREASE IN HUMIDITY AND THE INCREASE OF STATIC ELECTRICITY THIS CAUSES THE PUMP TO ERROR OUT AND STOP INFUSING. ASSESSMENT: WE REACHED OUT TO THE HILL-ROM REPS TO SEE IF A DIFFERENT BED IS OFFERED BUT UNFORTUNATELY THIS IS THE ONLY BED OF ITS KIND. WE ALSO REACHED OUT TO BAXTER TO FIND OUT IF THERE IS A FIX OR A WORKAROUND FOR THIS ISSUE. THEY PROVIDED THE DOCUMENTATION BUT DO NOT HAVE A RESOLUTION. THEIR ASSESSMENT IS THAT THE ENVIRONMENT BASED ON OUR FLOORING NEEDS TO BE AT 30% HUMIDITY OR ABOVE AND THE BED NEEDS TO BE PROPERLY GROUNDED, BOTH OF THESE CONDITIONS ARE SATISFIED YET WE CONTINUE TO HAVE THIS ISSUE. THE NEWEST VERSION OF THE BAXTER SIGMA PUMP IS BETTER INSULATED AND CAN WITHSTAND ADD'L STATIC ELECTRICITY, THE NEW ESD RATTING FOR THE AIR IS 16KV WHILE THE CURRENT VERSION OF PUMP THAT WE HAVE IS ONLY RATED UP TO 6KV BUT MAY STILL RUN INTO THE SAME ISSUES. (B)(6) REACHED OUT TO BAXTER AS WELL AND THEY RECOMMEND THAT WE DO NOT HAVE TWO VERSIONS OF BAXTER SIGMA PUMPS THROUGHOUT THE HOSP. (B)(6) MENTIONED THAT WE WOULD NEED DIFFERENT DRUG LIBRARY'S AND IT WOULD TAKE A LARGE AMOUNT OF TIME TO GET NEW PUMPS SET UP. FDA SAFETY REPORT ID# (B)(4).", "report_number": "MW5092915"}
{"brand": "SIGMA SPECTRUM", "date": "20200110", "event_type": "Injury", "narrative": "PUMPS STOP INFUSION. HERE IS THE BREAKDOWN I PROVIDED OUR CLINICIANS DURING THIS ISSUE. RIGHT NOW WE CANNOT USE THE HILLROM ENVELLA BEDS WITH THE BAXTER PUMPS BECAUSE THEY WILL NOT INFUSE. BAXTER DOES NOT HAVE A RESOLUTION. SITUATION: WHEN WE USE THE HILLROM ENVELLA BED IN ANY OF OUR UNITS THEY CAUSE ADDITIONAL STATIC ELECTRICITY THAT SHORTS THE BAXTER SIGMA PUTS OUT CAUSING THEM TO STOP INFUSING. BACKGROUND: THE HILL ROM ENVELLA BED USES AN AIR FLUIDIZED THERAPY AS PART OF THEIR WOULD THERAPY SURFACE, BECAUSE THE BED IS CONTINUOUSLY PUSHING AIR THROUGH THE BEDS SURFACE IT DRIES THE AREA AROUND IT OUT CAUSING AN INCREASE IN STATIC ELECTRICITY THAT IS MADE WORSE BY THE DRY CONDITIONS OF WINTER. DUE TO THE DECREASE IN HUMIDITY AND THE INCREASE OF STATIC ELECTRICITY THIS CAUSES THE PUMP TO ERROR OUT AND STOP INFUSING. ASSESSMENT: WE REACHED OUT TO THE HILL ROM REPS TO SEE IF A DIFFERENT BED IS OFFERED BUT UNFORTUNATELY THIS IS THE ONLY BED OF ITS KIND. WE ALSO REACHED OUT TO BAXTER TO FIND OUT IF THERE IS A FIX OR A WORKAROUND FOR THIS ISSUE, THEY PROVIDED THE ATTACHED DOCUMENTATION BUT DO NOT HAVE A RESOLUTION. THEIR ASSESSMENT IS THAT THE ENVIRONMENT BASED ON OUT FLOORING NEEDS TO BE AT 30% HUMIDITY OR ABOVE AND THE BEDS NEEDS TO BE PROPERLY GROUNDED, BOTH OF THESE CONDITIONS ARE SATISFIED YET WE CONTINUE TO HAVE THIS ISSUE. THE NEWEST VERSION OF THE BAXTER SIGMA PUMP IS BETTER INSULATED AND CAN WITHSTAND ADDITIONAL STATIC ELECTRICITY, THE NEW ESD RATING FOR THE AIR IS 16KV WHILE THE CURRENT VERSION OF PUMP THAT WE HAVE IS ONLY RATED UP TO 6KV BUT MAY STILL RUN INTO THE SAME ISSUES. (B(6) REACHED OUT TO BAXTER AS WELL AND THEY RECOMMENDED THAT WE DO NOT HAVE TWO VERSIONS OF BAXTER SIGMA PUMPS THROUGHOUT THE HOSPITAL. (B)(6) MENTIONED THAT WE WOULD NEED DIFFERENT DRUG LIBRARY¿S AND IT WOULD TAKE A LARGE AMOUNT OF TIME TO GET NEW PUMPS SET UP. FDA SAFETY REPORT ID # (B)(4).", "report_number": "MW5092961"}
{"brand": "SIGMA SPECTRUM", "date": "20200219", "event_type": "Malfunction", "narrative": "PATIENT INTUBATED ON PROPOFOL DRIP AFTER SEIZURE, SUSPECTED INTRACRANIAL HEMORRHAGE. PUMP TURNED OFF WITH NO ALARM/NOTIFICATION WHILE PATIENT WAS IN CT SCANNER. UNKNOWN HOW LONG PUMP WAS OFF, BUT RN AND I HAD CONFIRMED PUMP WAS FUNCTIONING AT THE TIME THE CT SCAN STARTED AND SEVERAL TIMES THROUGHOUT THE COURSE OF THE SCAN. THE PUMP WAS NOTED TO BE OFF AFTER MOVING PATIENT OFF THE TABLE. SHORTLY AFTER PT WAS MOVED OFF THE CT TABLE, SHE HAD A SEIZURE.", "report_number": "9738546"}
{"brand": "SIGMA SPECTRUM", "date": "20200216", "event_type": "Malfunction", "narrative": "PUMP BATTERY DIED DURING BLOOD TRANSFUSION WHILE BEING PLUGGED INTO WALL AND DID NOT NOTIFY OR MAKE ANY NOISE THAT IT HAD A LOW BATTERY.", "report_number": "9738560"}
{"brand": "SIGMA SPECTRUM", "date": "20200218", "event_type": "Malfunction", "narrative": "APPROXIMATELY 30 MINUTES AFTER LAST LEAVING ROOM, RN NOTICED THAT IV PUMP WAS OFF WITH A GRAY SCREEN, TURNED IV PUMP ON, AND SCREEN DISPLAYED WITH A BATTERY ERROR MESSAGE. PUMP REMOVED FROM PATIENT ROOM.", "report_number": "9738563"}
{"brand": "SIGMA SPECTRUM", "date": "20200211", "event_type": "Malfunction", "narrative": "PUMP FAILED WHILE TRYING TO ADMINISTER NOREPINEPHRINE TO A PATIENT POST CARDIAC ARREST.", "report_number": "9738641"}
{"brand": "SIGMA SPECTRUM", "date": "20200211", "event_type": "Malfunction", "narrative": "PATIENT WAS RECEIVING EPINEPHRINE 1 MCG/KG/MIN TO MAINTAIN BLOOD PRESSURE POST CARDIAC ARREST. PUMP FAILED X2 DURING INFUSION. FIRST TIME THE PUMP STOPPED SAYING \"PUMP FAILURE\" WHICH WAS CAUGHT PRIOR TO AFFECTING BLOOD PRESSURE. THE SECOND TIME THE PATIENT'S MAPS WERE DROPPING ON THE MONITOR AND WE LOOKED AT THE PUMP AND IT WAS COMPLETELY OFF. PATIENT REQUIRED DOSE OF PHENYLEPHRINE WHILE NEW PUMP WAS PROGRAMMED.", "report_number": "9738728"}
{"brand": "SIGMA SPECTRUM", "date": "20190901", "event_type": "Malfunction", "narrative": "EVENT 1: D5W W/LR INFUSING. 3 WAY PUMP HOLDER ALERTED W/ LOW BATTERY. RN PLUGGED IT IN AS INDICATED. PUMP DIDN'T TURN BACK ON TO KEEP INFUSION GOING. WAS OFF 2 HOURS BEFORE RN NOTICED B/C PT CONFUSED. LOW BS B/C NOT GETTING D5W W/ LR. EVENT 2: BATTERY ALERT. EVENT 3: PUMP BATTERY FAILURE. EVENT 4: RED BATTERY MALFUNCTION SCREEN PRESENT. EVENT 5: BATTERY FAILURE. EVENT 6: SYSTEM ERROR MESSAGE. EVENT 7: RED BATTERY ALERT DISPLAYED ON SCREEN. EVENT 8: FIRST PUMP HAD RED BATTERY ALERT. SECOND PUMP HAD RED BATTERY ALERT AND THEN SCREEN FADED TO BLACK DESPITE BEING PLUGGED IN. EVENT 9: IV PUMP BATTERY FAULTY; RUNNING DARATUMUMAB FOR PATIENT INFUSION THERAPY. EVENT 10: BATTERY FAILURE ALERT PROGRESSED TO WHITE SCREEN. EVENT 11: RED BATTERY ALERT ON PUMP INFUSING ACETYLCYSTEINE. EVENT 12: LOW BATTERY ALERT DESPITE PUMP PLUGGED IN AND CORDS VERIFIED TO BE PLUGGED IN EVENT 13: INACCURATE LOW BATTERY ALARM. EVENT 14: IV PUMP ALARMING FOR \"BATTERY ALERT\" WHEN UNPLUGGED AFTER BEING CHARGED SUFFICIENTLY. SENT FOR MAINTENANCE. NO HARM TO PATIENT. EVENT 15: IMPROPER SHUT DOWN - PLEASE CHECK. EVENT 16: REPLACE BATTERY ALARM. EVENT 17: SYSTEM FAILURE CODE. EVENT 18: PUMP STOPPED INFUSING DUE TO BATTERY ERROR WHILE PLUGGED IN DURING PLATELET INFUSION. PUMP STOPPED INFUSING DUE TO BATTERY ERROR WHILE PLUGGED IN DURING PLATELET INFUSION. EVENT 19: RED BATTERY ALERT. EVENT 20: RED BATTERY ALERT . EVENT 21: BATTERY FAILURE DURING INFUSION; PUMP UNPLUGGED AND STOPPED INFUSING; INFUSION 0.9 NS; IV LINE DISCONNECTED FROM PATIENT. EVENT 22: TRIED TO START AN INFUSION BUT THE BATTERY DIDN'T CHARGE. I USED A DIFFERENT PUMP. EVENT 23: PUMP FAILURE, BATTERY ALERT. EVENT 24: BAXTER INFUSION PUMP HAD NOREPINEPHRINE RUNNING AND \"SHUT OFF\" WITHOUT WARNING AND DESPITE BEING PLUGGED IN. EVENT 25: BATTERY ALERT ON IV PUMP. UNABLE TO CHARGE WHEN CONNECTED TO WALL OUTLET. PUMP ALARMED. EVENT 26: BATTERY ALERT GOING OFF WHILE PUMP WAS PLUGGED IN. EVENT 27: BATTERY ALERT AND BATTERY FAILURE ALARM. EVENT 28: BAXTER PUMP FAILED, AND STOP PUMPING FOR BATTERY ALERT, THEN ONCE STOPPED AND RESTARTED, IT BEGAN TO PUMP AGAIN, BUT BEEPING EVERY 30 SECONDS. EVENT 29: BAXTER IV PUMP BATTERY FAILURE. EVENT 30: IV PUMP WITHOUT WARNING DISPLAYED \"IMPROPER SHUT DOWN\" AND TURNED OFF. WHEN TURN BACK ON DISPLAYED A BATTERY ALERT. ONLY FLUIDS WERE RUNNING, BUT POTENTIAL TO CAUSE HARM IF A HIGH RISK MED WAS INFUSING. EVENT 31: BATTERY ALERT. EVENT 32: PUMP ALARMED IMPROPER SHUTDOWN WHILE INFUSING NOREPI, STOPPING THE INFUSION. RN COULDN'T GET THE PUMP TO TURN OFF OR ON, SO RN SWITCH TO A NEW PUMP RIGHT AWAY, AND BP DID DIP FOR A MINUTE WHILE THIS WAS HAPPENING. EVENT 33: PUMP SHUT OFF WHILE INFUSING.", "report_number": "9739050"}
{"brand": "SIGMA SPECTRUM", "date": "20200101", "event_type": "Malfunction", "narrative": "EVENT1: IV INFUSION PUMP ALARMED \"SYSTEM ERROR 345\" MULTIPLE TIMES WITH NO OBVIOUS CAUSE. NON-ESSENTIAL INFUSION RUNNING AND SWITCHED TO OTHER PUMP. EVENT2: THE PUMP ABRUPTLY DID AN IMPROPER SHUTDOWN. EVENT3: SAYS BATTERY CANNOT BE UNPLUGGED IN OR IT DIES. EVENT4: WON'T STAY CHARGED EVEN WHEN PLUGGED IN. EVENT5: PUMP SAYS THERE IS A \"SYSTEM ERROR 105\". IMMEDIATELY CHANGED PUMP TO A FUNCTIONING PUMP ONCE IT STARTED ALARMING. TOOK MALFUNCTIONING PUMP OUT OF SERVICE. EVENT6: BATTERY ALERT ISSUE ON PUMP. PUMP FAILED DURING ANTIBIOTIC ADMINISTRATION. EVENT7: BATTERY ALERT PROMPTING USER TO REMOVE AND REPLACE BATTERY. WHEN UNPLUGGED, \"SYSTEM ERROR 105\". EVENT8: IV PUMP BEEPING LOW BATTERY EVEN WHILE PLUGGED INTO OUTLET. EVENT9: NURSE ATTEMPTED TO START AN IV MEDICATION AND THE PUMP ALARMED BATTERY ALERT, WHILE IT WAS PLUGGED IN. EVENT10: NURSE ATTEMPTED TO SET PUMP UP FOR PATIENT USE AND MULTIPLE ALARMS TRIGGERED. LOW BATTERY ALARM. PUMP JACK FAIL ALARM. EVENT11: RED BLINKING ALARM IN UPPER RIGHT HAND CORNER OF PUMP. EVENT12: BAXTER IV PUMP SHUT OFF WHILE MEDICATION WAS INFUSION, SHOWED ERROR \"BATTERY ALERT\". EVENT13: PUMPED TURNED OFF. LR INFUSION STOPPED DUE TO TURNING OFF. LAST NOTED TIME RUNNING WAS 0730. EVENT14: PUMP REPORTING BATTERY FAILURE. EVENT15: IV PUMP STATING BATTERY FAILURE. EVENT16: BATTERY ERROR ALERT. EVENT17: IV PUMP SHOWED RED BATTERY ALERT EVEN AFTER IT WAS PLUGGED IN. EVENT18: PUMP FAILURE. EVENT19: PUMP IN EMPTY ROOM ALARMING FOR BATTERY ALERT. PUMP REMOVED, NO PATIENT INVOLVED. EVENT20: IV PUMP STATING BATTERY ALERT WHILE PLUGGED IN. EVENT21: FOUND PUMP WITH RED BATTERY ALERT. EVENT22: BATTERY WILL NOT CHARGE. EVENT23: IV PUMP STATES BATTERY ALERT WHILE PLUGGED IN TO OUTLET. EVENT24: IV PUMP BEEPING MULTIPLE TIMES \"LOW BATTERY\" WHILST PLUGGED INTO WALL. EVENT25: BATTERY ALERT NOTIFICATION.", "report_number": "9739070"}
{"brand": "SIGMA SPECTRUM", "date": "20200204", "event_type": "Malfunction", "narrative": "EVENT1: PUMP SAID CHARGE COMPLETE WHILE PLUGGED IN BUT WHEN UNPLUGGED IT SHUT OFF. EVENT2: PUMP SAID CHARGE COMPLETE BUT WHEN UNPLUGGED THE PUMP SHUT OFF. EVENT3: PUMP SAID CHARGE COMPLETE BUT WHEN UNPLUGGED IT SHUT OFF. EVENT4: BATTERY FAILURE. EVENT5: BATTERY NOT CHARGING. EVENT6: THE BATTERY DOES NOT CHARGE ON THIS DEVICE, DESPITE BEING PLUGGED INTO AN OUTLET. EVENT7: PUMP ALARMING AS LOW BATTERY, PUMP WAS PLUGGED IN AND STILL RUNNING. PUMP REMOVED FROM CIRCULATION AND LABELED AS FAILURE OF BATTERY.", "report_number": "9739071"}
{"brand": "SIGMA SPECTRUM", "date": "20200220", "event_type": "Malfunction", "narrative": "HAVE 2 PUMPS WITH BATTERY ALERT --(B)(4) AND PUMP (B)(4). BOTH PUMPS TAKEN OUT OF SERVICE.", "report_number": "9744336"}
{"brand": "SIGMA SPECTRUM", "date": "20200220", "event_type": "Malfunction", "narrative": "BATTERY FAILURE IN IV PUMP. NO HARM TO PATIENT.", "report_number": "9744353"}
{"brand": "SIGMA SPECTRUM", "date": "20200220", "event_type": "Malfunction", "narrative": "\"BATTERY ALERT\" IN PUMP THAT IS ACTIVELY PLUGGED IN.", "report_number": "9744369"}
{"brand": "SIGMA SPECTRUM", "date": "20200224", "event_type": "Malfunction", "narrative": "NURSE HAD STOPPED PUMP TO CHANGE TUBING. PUMP THEN FLASHED RED/PINK SCREEN SAYING BATTERY ALERT- PUMP MAY NOT HAVE BATTERY POWER FOR USE. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM INFUSION PUMP (PER SITE REPORTER) BAXTER IS ON-SITE TO ASSIST.", "report_number": "9752967"}
{"brand": "SIGMA SPECTRUM", "date": "20200222", "event_type": "Malfunction", "narrative": "PUMP GAVE ERROR MESSAGE \"IMPROPER SHUTDOWN\" PRIOR TO INSERTING TUBING. RESTARTED PUMP, PROGRAMMED PUMP, BEGAN INFUSION. SEVERAL MINUTES LATER, I NOTICED THE PUMP HAD SHUT ITSELF OFF WITHOUT ANY AUDIBLE ALARMS. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM IV PUMP (PER SITE REPORTER) THEY ARE ON SITE ASSISTING IN REPLACING PARTS.", "report_number": "9752968"}
{"brand": "SIGMA SPECTRUM", "date": "20070728", "event_type": "Injury", "narrative": "IV PUMP IN USE WHEN UNIT OVERHEATED AND BEGAN SMOKING. HEAT WAS INTENSE ENOUGH THAT IT CAUSED THE BATTER PACK TO SEPARATE FROM THE PUMP. MELTED BATTERY AND PORTION OF PUMP.", "report_number": "978905"}
{"brand": "SIGMA SPECTRUM", "date": "20200229", "event_type": "Malfunction", "narrative": "ON/OFF BUTTON AND ZERO BUTTON DO NOT WORK.", "report_number": "9817378"}
{"brand": "SIGMA SPECTRUM", "date": "20200228", "event_type": "Malfunction", "narrative": "ALARMING PUMP DOOR NOT LATCHED. WOULD NOT SHUT DOWN. REMOVED FROM SERVICE.", "report_number": "9817413"}
{"brand": "SIGMA SPECTRUM", "date": "20200303", "event_type": "Malfunction", "narrative": "BATTERY ALERT OCCURRED SUDDENLY AND IV PUMP TURNED OFF. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER). BAXTER IS ON SITE REPLACING PARTS.", "report_number": "9817433"}
{"brand": "SIGMA SPECTRUM", "date": "20200303", "event_type": "Malfunction", "narrative": "IV PUMP INDICATED \"BATTERY FAILURE\", PUMP REMOVED FROM PATIENT CARE AREA AND REPLACED WITH NEW IV PUMP. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER). BAXTER IS ON SITE WORKING TO REPLACE PARTS.", "report_number": "9817451"}
{"brand": "SIGMA SPECTRUM", "date": "20200229", "event_type": "Malfunction", "narrative": "PATIENT WAS TRANSFERRED TO THE OR FOR CANNULATION OF ECMO. WHEN THE PATIENT ARRIVED IN THE OR, IV PUMP ALARMED \"PUMP FAILURE- IMPROPER SHUTDOWN\" AND THE PUMP STOPPED WORKING, AND CLEARED ITS DATA. THERE WAS EPINEPHRINE RUNNING AT A RATE OF 0.17MCG/KG/MIN AND THE PATIENT WAS DEPENDENT ON THIS DRUG. WE WERE ABLE TO PROMPTLY SWITCH THE PUMP OVER AND REPROGRAM. IN THE MEANTIME, PHENYL PUSHES WERE GIVEN TO THE PATIENT. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER). BAXTER IS ON SITE TO ASSIST WITH THE PROBLEM.", "report_number": "9817465"}
{"brand": "SIGMA SPECTRUM", "date": "20200229", "event_type": "Malfunction", "narrative": "EVENT1: BATTERY ALERT FAILURE MESSAGE. EVENT2: BATTERY MALFUNCTION, LOW BATTERY. EVENT3: BATTERY FAILURE, RED SCREEN APPEARED. REMOVED FROM SERVICE. EVENT4: BATTERY ALERT FAILURE. EVENT5: BATTERY ALERT OCCURRED SUDDENLY AND IV PUMP TURNED OFF. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER). BAXTER IS ON SITE WORKING WITH US ON THE ISSUE.", "report_number": "9817484"}
{"brand": "SIGMA SPECTRUM", "date": "20200316", "event_type": "Malfunction", "narrative": "EVENT 1: THE PUMP DID NOT RECOGNIZE CLAMP BEING PUT IN. EVENT 2: WARNING MESSAGE RELATED TO BATTERY DISPLAYED ON PUMP SCREEN. THESE EVENTS INVOLVED TWO SEPARATE PUMPS. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER). BAXTER IS ON SITE CHANGING OUT PUMP BACKS AND INSPECTING BATTERIES.", "report_number": "9847375"}
{"brand": "SIGMA SPECTRUM", "date": "20200313", "event_type": "Malfunction", "narrative": "BATTERY FAILURE, PUMP BECAME INOPERABLE WHEN INFUSING A PRESSOR. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER) . BAXTER IS ON-SITE EXCHANGING PUMP BACKS AND CHECKING BATTERIES.", "report_number": "9847391"}
{"brand": "SIGMA SPECTRUM", "date": "20200314", "event_type": "Malfunction", "narrative": "EVENT 1: BATTERY FAILURE. PUMP TURNED RED THEN TURNED OFF, WAS SETTING UP PARALYTIC EVENT 2: IV PUMP ALARMED FOR BATTERY ALERT. PUMP REMOVED FROM PATIENTS ROOM THESE WERE TWO SEPARATE PUMPS. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER). BAXTER IS ON-SITE REPLACING PUMP BACKS AND CHECKING BATTERIES", "report_number": "9847393"}
{"brand": "SIGMA SPECTRUM", "date": "20200306", "event_type": "Malfunction", "narrative": "EVENT1: BATTERY ALERT ON PUMP. EVENT2: CHECK BATTERY ALARM ON EVEN WHEN PLUGGED IN. EVENT3: BATTERY ALERT RED SCREEN CAME ON. INFUSION WAS RUNNING FINE INITIALLY, BUT THEN RED SCREEN CAME ON. TAKEN PUMP OUT OF SERVICE. EVENT4: PUMP KEPT SAYING DOOR OPEN EVEN THOUGH IT WAS CLOSED WITH REPEATED ATTEMPTS. AFTER TUBING REINSERTED PUMP WOULD NOT TURN OFF. THEN SCREEN TURNED RED AND SAID BATTERY ALERT. THIS INVOLVED 4 SEPARATE PUMPS. MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMS SPECTRUM (PER SITE REPORTER). BAXTER IS ON SITE REPLACING THE CASE BACKS TO THE PUMPS AND CHECKING THE BATTERIES.", "report_number": "9847494"}
{"brand": "SIGMA SPECTRUM", "date": "20200317", "event_type": "Malfunction", "narrative": "EVENT 1: IV PUMP HAD BATTERY FAILURE AND EVEN THOUGH IT WAS PLUGGED IN THE PUMP SHUT OFF AND MAGNESIUM WAS RUNNING. EVENT 2: PT ARRIVED FROM OR AFTER LIVER TRANSPLANT WITH NOREPI PUMP BEEPING BATTERY FAILURE DESPITE BEING PLUGGED IN. THESE WERE TWO SEPARATE EVENTS WITH TWO SEPARATE PUMPS MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER) BAXTER IS ON-SITE REPLACING PUMP BACKS AND CHECKING BATTERIES", "report_number": "9852903"}
{"brand": "SIGMA SPECTRUM", "date": "20200319", "event_type": "Malfunction", "narrative": "EVENT 1 PUMP SHUT OFF \"PUMP FAILURE\" EVENT 2 PUMP SAID DOWNSTREAM OCCLUSION EVEN THOUGH ALL CLAMPS WERE OPEN AND TUBING WAS CONNECTED TO PATIENT. AFTER OPENING PUMP DOOR TO ASSESS FOR A KINK IN THE TUBING THE PUMP STARTED INFUSING IV DRUG WITH DOOR OPEN. EVENT 3 PUMP HAS BATTERY ALERT ALARM. REMOVED FROM SERVICE FOR REPAIR. EVENT 4 PUMP STATES SYSTEM ERROR AND SHUT ITSELF OFF TWICE. THE PUMP WAS RUNNING VASOPRESSIN TO THE PATIENT WHILE SHE WAS BEING RESUSCITATED FOR PNEUMOPERICARDIUM AND RESULTANT HYPOTENSION. THE PATIENT BECAME HYPOTENSIVE WHEN THE PUMP SHUT OFF.", "report_number": "9877023"}
{"brand": "SIGMA SPECTRUM", "date": "20200321", "event_type": "Malfunction", "narrative": "EVENT 1 AIR IN LINE ERROR, UNABLE TO RESOLVE, FOLLOWED BY SYSTEM ERROR AND PUMP SHUT DOWN. EVENT 2 PUMP READING \"SYSTEM ERROR\" PUMP ABLE TO BE PROGRAMED AND TUBING INSERTED. ONCE BLUE CLAMP WAS TAKEN OUT OF PUMP, ERROR THEN OCCURRED. EVENT 3 PATIENT ARRIVED BACK TO FLOOR FROM CARDIAC CATHETERIZATION LAB, WITH TIROFIBAN DRIP RUNNING. RN GRABBED PUMP TO PLUG IN TO WALL, AND PUMP FAILED AND SHUT OFF. MEDICATION WAS NOT RUNNING INTO THE PATIENT FOR 5 MINUTES. EVENT 4 PUMP BATTERY FAILURE. THIS INVOLVED 4 SEPARATE PUMPS.", "report_number": "9877028"}
{"brand": "SIGMA SPECTRUM", "date": "20200318", "event_type": "Malfunction", "narrative": "EVENT 1 IV PUMP STATED \"BATTERY CHARGED\" PRIOR TO BEING UNPLUGGED. WHEN UNPLUGGED, PUMP IMMEDIATELY TURNED OFF. INFUSION WAS ON STANDBY SO NO HARM TO PATIENT. EVENT 2 IV PUMP STATED \"BATTERY CHARGED\" PRIOR TO BEING UNPLUGGED. WHEN UNPLUGGED, PUMP IMMEDIATELY TURNED OFF. INFUSION WAS ON STANDBY SO NO HARM TO PATIENT. EVENT 3 PUMP NOT WORKING - NOT SHOWING MEDICATION LIBRARY. EVENT 4 BAXTER PUMP SAYS PUMP FAILURE, PUMP REMOVED FROM SERVICE. EVENT 5 LOW BATTERY EVEN WHEN PLUGGED IN. THESE EVENTS INVOLVED 5 SEPARATE PUMPS MANUFACTURER RESPONSE FOR INFUSION PUMP, SIGMA SPECTRUM (PER SITE REPORTER) BAXTER IS ON SITE EXCHANGING PUMP BACKS AND CHECKING AND REPLACING BATTERIES", "report_number": "9877128"}
{"brand": "SIGMA SPECTRUM", "date": "20200425", "event_type": "Malfunction", "narrative": "EVENT 1 AT BEDSIDE HANDOFF, THE FLUIDS AND RATE WERE VERIFIED, BUT NURSING DID NOT STOP TO MAKE SURE THE IV FLUIDS WERE DRIPPING (THE FLUIDS WERE HUNG AT NOON). AT NIGHT, THE PATIENT'S OUTPUT WAS NOTED AS LOW, SO THE PRESCRIBED BOLUS WAS ADMINISTERED. AT THAT TIME, IT WAS NOTED THAT THE BAG WAS STILL FULL AND NO NEW BAG HAD BEEN HUNG BY ANOTHER NURSE. UPON INSPECTION, IT WAS NOTED THAT THE BLUE SLIDE CLAMP ABOVE THE PUMP WAS NOT IN THE OPEN POSITION AND NO DRIPS WERE FLOWING INTO THE DRIP CHAMBER, BUT THE PUMP WAS STILL STATING THAT IT WAS INFUSING. AT NO POINT DURING THE SHIFT DID IT EVER ALARM AN \"UPSTREAM OCCLUSION\" ALARM. EVENT 2 AT HANDOFF REPORT NOTICED HEPARIN GTT PUMP WAS OFF. AFTER INVESTIGATION, PUMP WAS ON. UNKNOWN HOW THE PUMP SHUT OFF EVENT 3 IV PUMP FAILED/SHUTOFF DURING UPON PATIENT ARRIVAL TO ICU FROM OR. HIGH DOSE NOREPINEPHRINE RUNNING DURING FAILURE CAUSING STEEP DROP IN BLOOD PRESSURE. ISSUE IMMEDIATELY IDENTIFIED AND CORRECTED. BP RETURNED TO ACCEPTABLE RANGES. PUMP TAGGED AND TAKEN OUT OF CIRCULATION. EVENT 4 IV PUMP DISPLAYED ERROR MESSAGE. STOPPED INFUSION. PATIENT DEVELOPED CHEST PAIN, FATIGUE, WEAKNESS. RRT CALLED.", "report_number": "9928097"}
{"brand": "SIGMA SPECTRUM", "date": "20200213", "event_type": "Malfunction", "narrative": "PATIENT RECEIVING EPOCH CHEMO BAG, 500 ML OVER 24 HOURS. HUNG AT 1430 AT 20.8 AS ORDERED, HOWEVER BAG COMPLETED AT 1249 2/13. PUMP NUMBER (B)(4) USED FOR INFUSION. TAKEN OFF AND GIVEN FOR BIOMED EVAL. DAY 2 INFUSION STARTED ON DIFFERENT PUMP.", "report_number": "9928276"}
{"brand": "SIGMA SPECTRUM", "date": "20200403", "event_type": "Malfunction", "narrative": "EVENT 1: IV PUMP ALERTED BATTERY FAILURE AND TURNED OFF. EVENT 2: BAXTER SPECTRUM PUMP SAYS BATTERY ALERT, WAS PLUGGED IN. EVENT 3: IV PUMP DISPLAYING BATTERY FAILURE IN AN EMPTY ROOM. EVENT 4: BATTERY ISSUE -- DIRECTED TO DISCONNECT BATTERY AND CONNECT TO POWER SOURCE. THIS INVOLVED 4 SEPARATE INFUSION PUMPS.", "report_number": "9932824"}
{"brand": "SIGMA SPECTRUM", "date": "20200411", "event_type": "Malfunction", "narrative": "THE PATIENT WAS NOT INVOLVED IN THIS EVENT. I NOTICED THAT THE IV PUMP HAD THE RED SCREEN WITH THE WORDS PUMP/ BATTERY FAILURE PRIOR TO SETTING UP AN IV INFUSION FOR A PATIENT.", "report_number": "9980759"}
{"brand": "SIGMA SPECTRUM", "date": "20200415", "event_type": "Malfunction", "narrative": "PUMP PLUGGED IN READING \"CHARGE COMPLETE\" WHEN PLUGGED IN. SHUT DOWN AND TURNED OFF WHEN UNPLUGGED. INFUSION WAS ON HOLD AT TIME OF INCIDENT SO NO HARM TO PATIENT.", "report_number": "9981016"}
{"brand": "SIGMA SPECTRUM", "date": "20200415", "event_type": "Malfunction", "narrative": "PUMP THAT WAS PLUGGED IN, READING \"CHARGE COMPLETE\" WHEN PLUGGED IN, SHUT DOWN AND TURNED OFF IMMEDIATELY AFTER UNPLUGGING. INFUSION WAS ON HOLD DURING INCIDENT SO NO HARM TO PATIENT.", "report_number": "9981044"}
